  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21389962c";
  from "l2804249";
  to "x2804249c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21357515a";
  from "l2710511";
  to "x2710511a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21391094a";
  from "l3085395";
  to "x3085395a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226010605c";
  from "l2764411";
  to "x2764411c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260569c";
  from "l3104796";
  to "x3104796c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138472c";
  from "l2673309";
  to "x2673309c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138581a";
  from "l2879064";
  to "x2879064a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000402a";
  from "m2000402";
  to "x2000402a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5441854c";
  from "l2935566";
  to "x2935566c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323253b";
  from "l2973152";
  to "x2973152b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355591b";
  from "l2822858";
  to "x2822858b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323277b";
  from "l2897800";
  to "x2897800b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5339002b";
  from "l2785536";
  to "x2785536b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227917133c";
  from "l3047073";
  to "x3047073c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21470405a";
  from "l2897801";
  to "x2897801a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293424c";
  from "l2766750";
  to "x2766750c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293666c";
  from "l2710532";
  to "x2710532c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5337706b";
  from "l3254214";
  to "x3254214b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391977a";
  from "l3216350";
  to "x3216350a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260520b";
  from "l3254915";
  to "x3254915b";
  phases BS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t5330121b";
  from "l3142078";
  to "x3142078b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21357865a";
  from "l2766719";
  to "x2766719a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302405a";
  from "l2860489";
  to "x2860489a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t22112168887c";
  from "l2878848";
  to "x2878848c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5218475a";
  from "l3217057";
  to "x3217057a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5321848b";
  from "l3085390";
  to "x3085390b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21389307c";
  from "l2692655";
  to "x2692655c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260568c";
  from "l2842329";
  to "x2842329c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193395b";
  from "l2726974";
  to "x2726974b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338927a";
  from "l2972930";
  to "x2972930a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323252b";
  from "l2879066";
  to "x2879066b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000403a";
  from "m2000403";
  to "x2000403a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293667a";
  from "l2860504";
  to "x2860504a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293425a";
  from "l2763153";
  to "x2763153a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339001b";
  from "l3178988";
  to "x3178988b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t227100746a";
  from "l3226771";
  to "x3226771a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t228549643a";
  from "l2916234";
  to "x2916234a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21396015a";
  from "l3048211";
  to "x3048211a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337705b";
  from "l2785547";
  to "x2785547b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339049a";
  from "l2916602";
  to "x2916602a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355590b";
  from "l2860478";
  to "x2860478b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337729b";
  from "l2728247";
  to "x2728247b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391736b";
  from "l3029495";
  to "x3029495b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391978c";
  from "l3141402";
  to "x3141402c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337729c";
  from "l2728247";
  to "x2728247c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5337729a";
  from "l2728247";
  to "x2728247a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5392038b";
  from "l2841634";
  to "x2841634b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5260527b";
  from "l2711226";
  to "x2711226b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21389237a";
  from "l2989565";
  to "x2989565a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308730a";
  from "l2802481";
  to "x2802481a";
  phases AS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5260503b";
  from "l2917310";
  to "x2917310b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226195194c";
  from "l3027124";
  to "x3027124c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2223703238c";
  from "l3342743";
  to "x3342743c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t227917119a";
  from "l2821770";
  to "x2821770a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2000913c";
  from "m2000913";
  to "x2000913c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274994c";
  from "l3048205";
  to "x3048205c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293422c";
  from "l3178997";
  to "x3178997c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001011b";
  from "m2001011";
  to "x2001011b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293664a";
  from "l3207907";
  to "x3207907a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5293664b";
  from "l3207907";
  to "x3207907b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5293664c";
  from "l3207907";
  to "x3207907c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t223400157c";
  from "l3150961";
  to "x3150961c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t227944551c";
  from "l3234149";
  to "x3234149c";
  phases CS;
  configuration "xcon_ct250";
  // vector group Iii;
}
object transformer {
  name "xf_t5138413c";
  from "l3216347";
  to "x3216347c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138655a";
  from "l3010556";
  to "x3010556a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227944551a";
  from "l3234149";
  to "x3234149a";
  phases AS;
  configuration "xcon_ct250";
  // vector group Iii;
}
object transformer {
  name "xf_t227944551b";
  from "l3234149";
  to "x3234149b";
  phases BS;
  configuration "xcon_ct250";
  // vector group Iii;
}
object transformer {
  name "xf_t5260502b";
  from "l2748839";
  to "x2748839b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21393454b";
  from "l3179699";
  to "x3179699b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226308731a";
  from "l3214549";
  to "x3214549a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2000914c";
  from "m2000914";
  to "x2000914c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21482181a";
  from "l3254237";
  to "x3254237a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225534325a";
  from "l2983432";
  to "x2983432a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225767272a";
  from "l3139103";
  to "x3139103a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293423b";
  from "l3122849";
  to "x3122849b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224230689c";
  from "l3645811";
  to "x3645811c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t2001012b";
  from "m2001012";
  to "x2001012b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293665c";
  from "l2973166";
  to "x2973166c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21474587c";
  from "l3104155";
  to "x3104155c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337684a";
  from "l3159448";
  to "x3159448a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138412c";
  from "l2785523";
  to "x2785523c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193899b";
  from "l3082983";
  to "x3082983b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28120786a";
  from "l2841628";
  to "x2841628a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225533237b";
  from "l2798067";
  to "x2798067b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260501b";
  from "l3142098";
  to "x3142098b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337660c";
  from "l2897769";
  to "x2897769c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260634a";
  from "l2842383";
  to "x2842383a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226192762b";
  from "l2689678";
  to "x2689678b";
  phases BS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t2000911c";
  from "m2000911";
  to "x2000911c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274992c";
  from "l2804250";
  to "x2804250c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237653a";
  from "l3649302";
  to "x3649302a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138679a";
  from "l2710520";
  to "x2710520a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260500b";
  from "l2711224";
  to "x2711224b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21382992a";
  from "l3197654";
  to "x3197654a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28099529c";
  from "l3235268";
  to "x3235268c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226194419c";
  from "l3214071";
  to "x3214071c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21400185a";
  from "l2935559";
  to "x2935559a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000912c";
  from "m2000912";
  to "x2000912c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21148701b";
  from "l2897771";
  to "x2897771b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227902981a";
  from "l3047058";
  to "x3047058a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138569a";
  from "l2973151";
  to "x2973151a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338990b";
  from "l2673331";
  to "x2673331b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2001010b";
  from "m2001010";
  to "x2001010b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293663c";
  from "l3216368";
  to "x3216368c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5351019c";
  from "l2767414";
  to "x2767414c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138652c";
  from "l2766718";
  to "x2766718c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t28150172a";
  from "l2748135";
  to "x2748135a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138567a";
  from "l2748129";
  to "x2748129a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21397544a";
  from "l2822868";
  to "x2822868a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t22112168880c";
  from "l2766499";
  to "x2766499c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5223662c";
  from "l2786204";
  to "x2786204c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21469960b";
  from "l3066830";
  to "x3066830b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000715b";
  from "m2000715";
  to "x2000715b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323235b";
  from "l3197624";
  to "x3197624b";
  phases BS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t5293660b";
  from "l2916610";
  to "x2916610b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339008b";
  from "l3122835";
  to "x3122835b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302469a";
  from "l3104132";
  to "x3104132a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138651c";
  from "l3197628";
  to "x3197628c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355618b";
  from "l2954338";
  to "x2954338b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138566a";
  from "l2785519";
  to "x2785519a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193745b";
  from "l2876798";
  to "x2876798b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260639c";
  from "l3030203";
  to "x3030203c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5223663c";
  from "l2936216";
  to "x2936216c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5274997c";
  from "l3048228";
  to "x3048228c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000910c";
  from "m2000910";
  to "x2000910c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323234b";
  from "l2860480";
  to "x2860480b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226881700a";
  from "l3251854";
  to "x3251854a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21389761b";
  from "l2861219";
  to "x2861219b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339007b";
  from "l2916617";
  to "x2916617b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5442373c";
  from "l3141393";
  to "x3141393c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224230754c";
  from "l3645812";
  to "x3645812c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138650c";
  from "l2710510";
  to "x2710510c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t227734175b";
  from "l3102793";
  to "x3102793b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28118903b";
  from "l2973146";
  to "x2973146b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5392036b";
  from "l2991915";
  to "x2991915b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138565a";
  from "l3104122";
  to "x3104122a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260638c";
  from "l3160871";
  to "x3160871c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260529c";
  from "l3217053";
  to "x3217053c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226191850a";
  from "l3270814";
  to "x3270814a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260505c";
  from "l2861218";
  to "x2861218c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355944b";
  from "l3197646";
  to "x3197646b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226195153b";
  from "l3082988";
  to "x3082988b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000713b";
  from "m2000713";
  to "x2000713b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5223660c";
  from "l3160863";
  to "x3160863c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356800a";
  from "l3235946";
  to "x3235946a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5392037b";
  from "l2673320";
  to "x2673320b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399171c";
  from "l2822870";
  to "x2822870c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387019a";
  from "l3728038";
  to "x3728038a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226194280b";
  from "l3195318";
  to "x3195318b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138237b";
  from "l3048196";
  to "x3048196b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138564a";
  from "l2804283";
  to "x2804283a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138346c";
  from "l2916609";
  to "x2916609c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260528c";
  from "l3217052";
  to "x3217052c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323237b";
  from "l3048199";
  to "x3048199b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355943c";
  from "l2785529";
  to "x2785529c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386143c";
  from "l3160862";
  to "x3160862c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260637c";
  from "l2842384";
  to "x2842384c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21384099c";
  from "l3215385";
  to "x3215385c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21384099b";
  from "l3215385";
  to "x3215385b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t21384099a";
  from "l3215385";
  to "x3215385a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2000714b";
  from "m2000714";
  to "x2000714b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5223661c";
  from "l2730108";
  to "x2730108c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323236b";
  from "l2822860";
  to "x2822860b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356065b";
  from "l3104124";
  to "x3104124b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356801a";
  from "l3011229";
  to "x3011229a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302468a";
  from "l2897778";
  to "x2897778a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21393643c";
  from "l2851933";
  to "x2851933c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337642c";
  from "l3104154";
  to "x3104154c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337666b";
  from "l3029518";
  to "x3029518b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355942a";
  from "l2973165";
  to "x2973165a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28127319b";
  from "l2766744";
  to "x2766744b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226196648a";
  from "l2820556";
  to "x2820556a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21393643a";
  from "l2851933";
  to "x2851933a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21393643b";
  from "l2851933";
  to "x2851933b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21400253b";
  from "l2691959";
  to "x2691959b";
  phases BS;
  configuration "xcon_ct100";
  // vector group Iii;
}
object transformer {
  name "xf_t21396959a";
  from "l3197638";
  to "x3197638a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302370b";
  from "l3122823";
  to "x3122823b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338973a";
  from "l2748157";
  to "x2748157a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338997b";
  from "l2860499";
  to "x2860499b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2001213c";
  from "m2001213";
  to "x2001213c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356802a";
  from "l2767342";
  to "x2767342a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386877a";
  from "l2823611";
  to "x2823611a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356064b";
  from "l2935556";
  to "x2935556b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28128517c";
  from "l3048890";
  to "x3048890c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321880a";
  from "l2876812";
  to "x2876812a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337641c";
  from "l2804282";
  to "x2804282c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337689b";
  from "l2691949";
  to "x2691949b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337665b";
  from "l2973178";
  to "x2973178b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387053a";
  from "l3728039";
  to "x3728039a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21451973b";
  from "l3010580";
  to "x3010580b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21469911a";
  from "l2955047";
  to "x2955047a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338972b";
  from "l2841632";
  to "x2841632b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28120855a";
  from "l2673316";
  to "x2673316a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5356063c";
  from "l3160103";
  to "x3160103c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21384215a";
  from "l2841622";
  to "x2841622a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226194421c";
  from "l3214069";
  to "x3214069c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001214c";
  from "m2001214";
  to "x2001214c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356803a";
  from "l2748780";
  to "x2748780a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321881a";
  from "l2970811";
  to "x2970811a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21249647b";
  from "l2955055";
  to "x2955055b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293471c";
  from "293471";
  to "x_293471c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337668b";
  from "l2935549";
  to "x2935549b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t28127090c";
  from "l2954352";
  to "x2954352c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274988c";
  from "l3085394";
  to "x3085394c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338975a";
  from "l2785537";
  to "x2785537a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338999b";
  from "l2822873";
  to "x2822873b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21396606c";
  from "l2785525";
  to "x2785525c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356062b";
  from "l3122816";
  to "x3122816b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5354851b";
  from "l2991901";
  to "x2991901b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356804a";
  from "l2823544";
  to "x2823544a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337669a";
  from "l3122811";
  to "x3122811a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001211c";
  from "m2001211";
  to "x2001211c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321882c";
  from "l2916607";
  to "x2916607c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21398563a";
  from "l3254216";
  to "x3254216a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t228057846a";
  from "l3215340";
  to "x3215340a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337643c";
  from "l2897806";
  to "x2897806c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21452406b";
  from "l3216361";
  to "x3216361b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193662a";
  from "l3195315";
  to "x3195315a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338950b";
  from "l2822872";
  to "x2822872b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2223661373a";
  from "l3312692";
  to "x3312692a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274987c";
  from "l2916605";
  to "x2916605c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5339097b";
  from "l3085410";
  to "x3085410b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260508a";
  from "l2955081";
  to "x2955081a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338998b";
  from "l3254229";
  to "x3254229b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391990a";
  from "l2858163";
  to "x2858163a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356805a";
  from "l3195321";
  to "x3195321a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001212c";
  from "m2001212";
  to "x2001212c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5328367c";
  from "l3104830";
  to "x3104830c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5321883c";
  from "l3010564";
  to "x3010564c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21391242b";
  from "l2767409";
  to "x2767409b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355768b";
  from "l2729408";
  to "x2729408b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226163467a";
  from "l3120376";
  to "x3120376a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399762a";
  from "l2879087";
  to "x2879087a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225533337a";
  from "l2929261";
  to "x2929261a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338993b";
  from "l2804272";
  to "x2804272b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21399326c";
  from "l2879092";
  to "x2879092c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5346639c";
  from "l2992556";
  to "x2992556c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001015b";
  from "m2001015";
  to "x2001015b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225897943c";
  from "l2875754";
  to "x2875754c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5302374b";
  from "l2785526";
  to "x2785526b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260590b";
  from "l3216988";
  to "x3216988b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260481c";
  from "l2730163";
  to "x2730163c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138649a";
  from "l3048206";
  to "x3048206a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5251867c";
  from "l2861157";
  to "x2861157c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337661b";
  from "l2766749";
  to "x2766749b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193422b";
  from "l2726975";
  to "x2726975b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227989724b";
  from "l2859391";
  to "x2859391b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227905262a";
  from "l3140238";
  to "x3140238a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225533531a";
  from "l2685805";
  to "x2685805a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226163575b";
  from "l2989432";
  to "x2989432b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28120195b";
  from "l3048209";
  to "x3048209b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355767b";
  from "l3197634";
  to "x3197634b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226192684a";
  from "l3027116";
  to "x3027116a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338992b";
  from "l2935567";
  to "x2935567b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21399630a";
  from "l3233353";
  to "x3233353a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5328365b";
  from "l3179646";
  to "x3179646b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5323400b";
  from "l2691943";
  to "x2691943b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356807a";
  from "l2823545";
  to "x2823545a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260480c";
  from "l3030199";
  to "x3030199c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302373b";
  from "l2766726";
  to "x2766726b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293471b";
  from "293471";
  to "x_293471b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293471a";
  from "293471";
  to "x_293471a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001210c";
  from "m2001210";
  to "x2001210c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21482431a";
  from "l2917359";
  to "x2917359a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193338a";
  from "l2876796";
  to "x2876796a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138404c";
  from "l2841630";
  to "x2841630c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337688b";
  from "l3029501";
  to "x3029501b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138755b";
  from "l2785520";
  to "x2785520b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t225533423c";
  from "l2891575";
  to "x2891575c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338995b";
  from "l3254227";
  to "x3254227b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21470122b";
  from "l2673343";
  to "x2673343b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21031684a";
  from "l2841616";
  to "x2841616a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356808a";
  from "l3101782";
  to "x3101782a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2000915c";
  from "m2000915";
  to "x2000915c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5328364c";
  from "l2692633";
  to "x2692633c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138647c";
  from "l3254210";
  to "x3254210c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138405c";
  from "l2841629";
  to "x2841629c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2001013b";
  from "m2001013";
  to "x2001013b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21385192c";
  from "l2879062";
  to "x2879062c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293492c";
  from "l2841637";
  to "x2841637c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21398676a";
  from "l3066816";
  to "x3066816a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337687b";
  from "l2973156";
  to "x2973156b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138645b";
  from "l3104120";
  to "x3104120b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28147708b";
  from "l2991929";
  to "x2991929b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138754b";
  from "l3254212";
  to "x3254212b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5323403b";
  from "l2916603";
  to "x2916603b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5251865c";
  from "l3142050";
  to "x3142050c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355438c";
  from "l2673323";
  to "x2673323c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338994b";
  from "l3160115";
  to "x3160115b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5356809a";
  from "l2936214";
  to "x2936214a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399305a";
  from "l3048221";
  to "x3048221a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338970a";
  from "l3141401";
  to "x3141401a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21396867a";
  from "l2710536";
  to "x2710536a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5328363b";
  from "l2936213";
  to "x2936213b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138646a";
  from "l2804251";
  to "x2804251a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5302375b";
  from "l2973162";
  to "x2973162b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001014b";
  from "m2001014";
  to "x2001014b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5294809a";
  from "l2952014";
  to "x2952014a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260595a";
  from "l2767340";
  to "x2767340a";
  phases AS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t2001307a";
  from "m2001307";
  to "x2001307a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321841b";
  from "l2954347";
  to "x2954347b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226115278a";
  from "l3157167";
  to "x3157167a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260595c";
  from "l2767340";
  to "x2767340c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5260595b";
  from "l2767340";
  to "x2767340b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5338934b";
  from "l2879070";
  to "x2879070b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338958c";
  from "l3066809";
  to "x3066809c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138470c";
  from "l2766717";
  to "x2766717c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21486213b";
  from "l3029520";
  to "x3029520b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355437c";
  from "l2710525";
  to "x2710525c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5325474b";
  from "l3254228";
  to "x3254228b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000412a";
  from "m2000412";
  to "x2000412a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21209868a";
  from "l2710518";
  to "x2710518a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293608c";
  from "l2673306";
  to "x2673306c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226195333c";
  from "l2801909";
  to "x2801909c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5338933b";
  from "l3216345";
  to "x3216345b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5275000c";
  from "l2710509";
  to "x2710509c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391753b";
  from "l2973163";
  to "x2973163b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391995a";
  from "l2748140";
  to "x2748140a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5310560a";
  from "l2879074";
  to "x2879074a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337627c";
  from "l3085393";
  to "x3085393c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293490c";
  from "l3048230";
  to "x3048230c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001308a";
  from "m2001308";
  to "x2001308a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260461b";
  from "l2861223";
  to "x2861223b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337710b";
  from "l2991916";
  to "x2991916b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226194002b";
  from "l2801902";
  to "x2801902b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337625c";
  from "l3197627";
  to "x3197627c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225806974a";
  from "l2876814";
  to "x2876814a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260594a";
  from "l2898457";
  to "x2898457a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5338957c";
  from "l2785517";
  to "x2785517c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5293609c";
  from "l2785515";
  to "x2785515c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237391a";
  from "l3649299";
  to "x3649299a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227760021c";
  from "l2803199";
  to "x2803199c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t227760021a";
  from "l2803199";
  to "x2803199a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t227760021b";
  from "l2803199";
  to "x2803199b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2000413a";
  from "m2000413";
  to "x2000413a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338932c";
  from "l3197661";
  to "x3197661c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21459651c";
  from "l2763812";
  to "x2763812c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5302507b";
  from "l3235275";
  to "x3235275b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337626c";
  from "l3216343";
  to "x3216343c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391996a";
  from "l3141412";
  to "x3141412a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5310561a";
  from "l3122820";
  to "x3122820a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302858c";
  from "l2897776";
  to "x2897776c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192175c";
  from "l3214055";
  to "x3214055c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302834c";
  from "l2841625";
  to "x2841625c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2224179616c";
  from "l3626914";
  to "x3626914c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28044328c";
  from "l2785524";
  to "x2785524c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5251828b";
  from "l3179650";
  to "x3179650b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t22112168866c";
  from "l2729206";
  to "x2729206c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5260484a";
  from "l2992624";
  to "x2992624a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337713c";
  from "l2766716";
  to "x2766716c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001305a";
  from "m2001305";
  to "x2001305a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226196642a";
  from "l2914324";
  to "x2914324a";
  phases AS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t21400215b";
  from "l3048231";
  to "x3048231b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5338936c";
  from "l3066815";
  to "x3066815c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323273b";
  from "l3048203";
  to "x3048203b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339010b";
  from "l2691966";
  to "x2691966b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t21149420a";
  from "l3178973";
  to "x3178973a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391973c";
  from "l2673319";
  to "x2673319c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337629c";
  from "l2748128";
  to "x2748128c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337714c";
  from "l3254209";
  to "x3254209c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386863a";
  from "l3727710";
  to "x3727710a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t227411655c";
  from "l2806553";
  to "x2806553c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302637a";
  from "l2748132";
  to "x2748132a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391755b";
  from "l3104130";
  to "x3104130b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21383494b";
  from "l2954361";
  to "x2954361b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21396254a";
  from "l2804253";
  to "x2804253a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5325472b";
  from "l2973149";
  to "x2973149b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21399809a";
  from "l2785531";
  to "x2785531a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001306a";
  from "m2001306";
  to "x2001306a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225673440a";
  from "l3251807";
  to "x3251807a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337712c";
  from "l3235245";
  to "x3235245c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338959c";
  from "l2954344";
  to "x2954344c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338935b";
  from "l2973160";
  to "x2973160b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000410a";
  from "m2000410";
  to "x2000410a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t228446184a";
  from "l3159645";
  to "x3159645a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227760024b";
  from "l3215203";
  to "x3215203b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5138719a";
  from "l2860490";
  to "x2860490a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227760024c";
  from "l3215203";
  to "x3215203c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2000411a";
  from "m2000411";
  to "x2000411a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227760024a";
  from "l3215203";
  to "x3215203a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5325473b";
  from "l3010562";
  to "x3010562b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355433c";
  from "l2991933";
  to "x2991933c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t228580047b";
  from "l3029183";
  to "x3029183b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338910c";
  from "l2841621";
  to "x2841621c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337628c";
  from "l2897770";
  to "x2897770c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391756b";
  from "l2879079";
  to "x2879079b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21474614c";
  from "l2710543";
  to "x2710543c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260591b";
  from "l3179607";
  to "x3179607b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260575b";
  from "l3254869";
  to "x3254869b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21482279a";
  from "l2710544";
  to "x2710544a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001303a";
  from "m2001303";
  to "x2001303a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337646b";
  from "l2879063";
  to "x2879063b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260551c";
  from "l3160872";
  to "x3160872c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5275247b";
  from "l2786273";
  to "x2786273b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192926a";
  from "l2726973";
  to "x2726973a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193134c";
  from "l2895449";
  to "x2895449c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21400108b";
  from "l2748139";
  to "x2748139b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226197070a";
  from "l2933135";
  to "x2933135a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355432c";
  from "l3122837";
  to "x3122837c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5339052c";
  from "l3118855";
  to "x3118855c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293519b";
  from "l3235255";
  to "x3235255b";
  phases BS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t225498968b";
  from "l2684420";
  to "x2684420b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338977c";
  from "l2916620";
  to "x2916620c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5338977b";
  from "l2916620";
  to "x2916620b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391991a";
  from "l3216346";
  to "x3216346a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387074a";
  from "l3728041";
  to "x3728041a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338953b";
  from "l3122821";
  to "x3122821b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337647a";
  from "l3048227";
  to "x3048227a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302813c";
  from "l3010567";
  to "x3010567c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5321860b";
  from "l2785543";
  to "x2785543b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138718c";
  from "l3104134";
  to "x3104134c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321884c";
  from "l2710515";
  to "x2710515c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386889a";
  from "l3727712";
  to "x3727712a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260598a";
  from "l3067478";
  to "x3067478a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321886c";
  from "l2766746";
  to "x2766746c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337645b";
  from "l3216342";
  to "x3216342b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001304a";
  from "m2001304";
  to "x2001304a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260574c";
  from "l3123452";
  to "x3123452c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t228091193b";
  from "l3047289";
  to "x3047289b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5338977a";
  from "l2916620";
  to "x2916620a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t228091193a";
  from "l3047289";
  to "x3047289a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5138380c";
  from "l2879076";
  to "x2879076c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t228091193c";
  from "l3047289";
  to "x3047289c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5355589b";
  from "l2691939";
  to "x2691939b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339051c";
  from "l3231255";
  to "x3231255c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355431c";
  from "l3048222";
  to "x3048222c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2223664050b";
  from "l3315860";
  to "x3315860b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338976b";
  from "l2691967";
  to "x2691967b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391750b";
  from "l2897764";
  to "x2897764b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391992a";
  from "l3029500";
  to "x3029500a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386842a";
  from "l3727709";
  to "x3727709a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138717c";
  from "l3254220";
  to "x3254220c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321861c";
  from "l3235248";
  to "x3235248c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260464a";
  from "l2730187";
  to "x2730187a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321887c";
  from "l2691941";
  to "x2691941c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t229106135c";
  from "l2991640";
  to "x2991640c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5302810c";
  from "l3178977";
  to "x3178977c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260488a";
  from "l2842379";
  to "x2842379a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337624c";
  from "l3066807";
  to "x3066807c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260573c";
  from "l3160896";
  to "x3160896c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227411650c";
  from "l2937757";
  to "x2937757c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227921427c";
  from "l2915542";
  to "x2915542c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t227921427b";
  from "l2915542";
  to "x2915542b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t227921427a";
  from "l2915542";
  to "x2915542a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5338956a";
  from "l3104119";
  to "x3104119a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355588b";
  from "l2822857";
  to "x2822857b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21397121c";
  from "l3122848";
  to "x3122848c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138294b";
  from "l2785516";
  to "x2785516b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355587b";
  from "l3104114";
  to "x3104114b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5275002c";
  from "l3066806";
  to "x3066806c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338955b";
  from "l3010560";
  to "x3010560b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308729b";
  from "l3102286";
  to "x3102286b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5302392a";
  from "l3010570";
  to "x3010570a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338931c";
  from "l2785521";
  to "x2785521c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5391751b";
  from "l2860488";
  to "x2860488b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391993a";
  from "l3156034";
  to "x3156034a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2001215c";
  from "m2001215";
  to "x2001215c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302508c";
  from "l2897779";
  to "x2897779c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302859c";
  from "l3254215";
  to "x3254215c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138716c";
  from "l3254219";
  to "x3254219c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302811c";
  from "l3160105";
  to "x3160105c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5321888c";
  from "l3235241";
  to "x3235241c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321840b";
  from "l2804256";
  to "x2804256b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260487a";
  from "l2692654";
  to "x2692654a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001302a";
  from "m2001302";
  to "x2001302a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260572c";
  from "l3236004";
  to "x3236004c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260463b";
  from "l3086075";
  to "x3086075b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21455388c";
  from "l2879089";
  to "x2879089c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337623c";
  from "l3197626";
  to "x3197626c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338979b";
  from "l3066814";
  to "x3066814b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5293518b";
  from "l2897780";
  to "x2897780b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355586b";
  from "l3254234";
  to "x3254234b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5275001c";
  from "l2822862";
  to "x2822862c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338954a";
  from "l2860482";
  to "x2860482a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338978c";
  from "l2766738";
  to "x2766738c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338930b";
  from "l3029506";
  to "x3029506b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5355780b";
  from "l3160102";
  to "x3160102b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391752b";
  from "l2804260";
  to "x2804260b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391994a";
  from "l3066821";
  to "x3066821a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302509c";
  from "l2804261";
  to "x2804261c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337648b";
  from "l3216367";
  to "x3216367b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274903c";
  from "l2935552";
  to "x2935552c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302812c";
  from "l2691945";
  to "x2691945c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138466c";
  from "l2973144";
  to "x2973144c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138684a";
  from "l3085396";
  to "x3085396a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5310569a";
  from "l3197639";
  to "x3197639a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5294810a";
  from "l3010585";
  to "x3010585a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5260640c";
  from "l3179673";
  to "x3179673c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21397645a";
  from "l2860493";
  to "x2860493a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399099a";
  from "l2841635";
  to "x2841635a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5321837a";
  from "l2673312";
  to "x2673312a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260555a";
  from "l3048962";
  to "x3048962a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226194826a";
  from "l3232902";
  to "x3232902a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338918a";
  from "l2897773";
  to "x2897773a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5355585b";
  from "l2766742";
  to "x2766742b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323243b";
  from "l2897765";
  to "x2897765b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226308727b";
  from "l3233413";
  to "x3233413b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5323267b";
  from "l2710514";
  to "x2710514b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247184c";
  from "l2936279";
  to "x2936279c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247160b";
  from "l0247160";
  to "x0247160b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5339016b";
  from "l3235273";
  to "x3235273b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21470326a";
  from "l2766748";
  to "x2766748a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302679a";
  from "l2897772";
  to "x2897772a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391749b";
  from "l2991918";
  to "x2991918b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260554c";
  from "l3030200";
  to "x3030200c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227895952a";
  from "l3065665";
  to "x3065665a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138465c";
  from "l2879055";
  to "x2879055c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5138574a";
  from "l2991907";
  to "x2991907a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193737c";
  from "l3082981";
  to "x3082981c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28127253a";
  from "l3085401";
  to "x3085401a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321838a";
  from "l2691944";
  to "x2691944a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338917a";
  from "l2935555";
  to "x2935555a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355584b";
  from "l2710542";
  to "x2710542b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323242b";
  from "l3122810";
  to "x3122810b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323266b";
  from "l3197632";
  to "x3197632b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323399b";
  from "l3178974";
  to "x3178974b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226308728a";
  from "l3027671";
  to "x3027671a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226924200b";
  from "l2763072";
  to "x2763072b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386157a";
  from "l3067447";
  to "x3067447a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21396796b";
  from "l3141397";
  to "x3141397b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227917122a";
  from "l2915534";
  to "x2915534a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5302410a";
  from "l3104131";
  to "x3104131a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138464c";
  from "l3066801";
  to "x3066801c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260553c";
  from "l2711225";
  to "x2711225c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302676a";
  from "l2710519";
  to "x2710519a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t22112168870c";
  from "l2897554";
  to "x2897554c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5138573a";
  from "l3235253";
  to "x3235253a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260577c";
  from "l2767341";
  to "x2767341c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138379c";
  from "l2691951";
  to "x2691951c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321839a";
  from "l2710516";
  to "x2710516a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21380453a";
  from "l3010557";
  to "x3010557a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28147899c";
  from "l3160793";
  to "x3160793c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293658c";
  from "l3189188";
  to "x3189188c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5323245b";
  from "l2785512";
  to "x2785512b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21373784a";
  from "l3066817";
  to "x3066817a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5339018a";
  from "l2729424";
  to "x2729424a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302677a";
  from "l3066819";
  to "x3066819a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226191772c";
  from "l3120484";
  to "x3120484c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260552a";
  from "l3198348";
  to "x3198348a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5260576c";
  from "l3030126";
  to "x3030126c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5310568a";
  from "l2710517";
  to "x2710517a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338919a";
  from "l2748127";
  to "x2748127a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356787c";
  from "l2970804";
  to "x2970804c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28150189a";
  from "l2729412";
  to "x2729412a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224192013a";
  from "l3632979";
  to "x3632979a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226308725b";
  from "l2802480";
  to "x2802480b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t28148060c";
  from "l2991940";
  to "x2991940c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260467a";
  from "l3104856";
  to "x3104856a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293659c";
  from "l2935560";
  to "x2935560c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323244b";
  from "l2804248";
  to "x2804248b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226101460a";
  from "l2857591";
  to "x2857591a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5339017c";
  from "l2729423";
  to "x2729423c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21399826a";
  from "l3216358";
  to "x3216358a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356788c";
  from "l3176661";
  to "x3176661c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5302678a";
  from "l3029499";
  to "x3029499a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5302412a";
  from "l3048210";
  to "x3048210a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138571a";
  from "l2991913";
  to "x2991913a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260620c";
  from "l3067506";
  to "x3067506c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260511c";
  from "l3160878";
  to "x3160878c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108404c";
  from "m1108404";
  to "x1108404c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t1108404b";
  from "m1108404";
  to "x1108404b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t1108404a";
  from "m1108404";
  to "x1108404a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t21459660c";
  from "l3101194";
  to "x3101194c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t225991691a";
  from "l2989571";
  to "x2989571a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260535c";
  from "l3067507";
  to "x3067507c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138680a";
  from "l2710521";
  to "x2710521a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293656b";
  from "l2973167";
  to "x2973167b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323287b";
  from "l2897789";
  to "x2897789b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323263a";
  from "l3066812";
  to "x3066812a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192954c";
  from "l3157708";
  to "x3157708c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5247164b";
  from "l2766732";
  to "x2766732b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5293523a";
  from "l2766729";
  to "x2766729a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339012b";
  from "l2973171";
  to "x2973171b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237643a";
  from "l3649301";
  to "x3649301a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5157715b";
  from "l2936275";
  to "x2936275b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391745b";
  from "l2673300";
  to "x2673300b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356789c";
  from "l3048937";
  to "x3048937c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391987a";
  from "l3122822";
  to "x3122822a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227653310c";
  from "l2746587";
  to "x2746587c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337716a";
  from "l2841627";
  to "x2841627a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226311345b";
  from "l3139598";
  to "x3139598b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t1108405c";
  from "m1108405";
  to "x1108405c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321858b";
  from "l3122815";
  to "x3122815b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108405b";
  from "m1108405";
  to "x1108405b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t1108405a";
  from "m1108405";
  to "x1108405a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226193078a";
  from "l2764403";
  to "x2764403a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308723b";
  from "l3252336";
  to "x3252336b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t228219458b";
  from "l3215549";
  to "x3215549b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338937c";
  from "l2897777";
  to "x2897777c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338913b";
  from "l2804255";
  to "x2804255b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260643a";
  from "l2692660";
  to "x2692660a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5260558c";
  from "l3160861";
  to "x3160861c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5138570a";
  from "l2748146";
  to "x2748146a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293657b";
  from "l3189189";
  to "x3189189b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323286b";
  from "l2989564";
  to "x2989564b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226881057b";
  from "l3214112";
  to "x3214112b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5339011b";
  from "l3104145";
  to "x3104145b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226192846b";
  from "l3139086";
  to "x3139086b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226264795a";
  from "l3139366";
  to "x3139366a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337715a";
  from "l3254204";
  to "x3254204a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5157716b";
  from "l3179674";
  to "x3179674b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391746b";
  from "l3085388";
  to "x3085388b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21357984c";
  from "l2897790";
  to "x2897790c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356015a";
  from "l2916599";
  to "x2916599a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225918926b";
  from "l2688692";
  to "x2688692b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001309a";
  from "m2001309";
  to "x2001309a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28118822a";
  from "l2991920";
  to "x2991920a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t22112168874c";
  from "l2729207";
  to "x2729207c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5321859b";
  from "l3254213";
  to "x3254213b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308720a";
  from "l2821087";
  to "x2821087a";
  phases AS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5323241b";
  from "l2710508";
  to "x2710508b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000414a";
  from "m2000414";
  to "x2000414a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323265b";
  from "l2860501";
  to "x2860501b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5350994c";
  from "l3048968";
  to "x3048968c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21386552b";
  from "l2822867";
  to "x2822867b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323398b";
  from "l2710505";
  to "x2710505b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386750a";
  from "l3727707";
  to "x3727707a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293521c";
  from "l3216370";
  to "x3216370c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5293521b";
  from "l3216370";
  to "x3216370b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5247162b";
  from "l0247162";
  to "x0247162b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293521a";
  from "l3216370";
  to "x3216370a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391747b";
  from "l2822859";
  to "x2822859b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391989a";
  from "l2766747";
  to "x2766747a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21396331b";
  from "l3178981";
  to "x3178981b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337718a";
  from "l2691947";
  to "x2691947a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5356014a";
  from "l3235249";
  to "x3235249a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5138265a";
  from "l3160107";
  to "x3160107a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t228445756c";
  from "l2972704";
  to "x2972704c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260532c";
  from "l3086074";
  to "x3086074c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260641b";
  from "l3048965";
  to "x3048965b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t28127146b";
  from "l3160864";
  to "x3160864b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108403b";
  from "m1108403";
  to "x1108403b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t28148633a";
  from "l2991905";
  to "x2991905a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t1108403a";
  from "m1108403";
  to "x1108403a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5223658a";
  from "l2823592";
  to "x2823592a";
  phases AS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t5338915c";
  from "l2954345";
  to "x2954345c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5321836a";
  from "l3235247";
  to "x3235247a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108403c";
  from "m1108403";
  to "x1108403c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226193298a";
  from "l2820533";
  to "x2820533a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138374c";
  from "l2691950";
  to "x2691950c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399361b";
  from "l2691954";
  to "x2691954b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308721a";
  from "l2990098";
  to "x2990098a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t0107636a";
  from "l3030204";
  to "x3030204a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386442c";
  from "l3179637";
  to "x3179637c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293655a";
  from "l2729414";
  to "x2729414a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293655b";
  from "l2729414";
  to "x2729414b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323264b";
  from "l3216344";
  to "x3216344b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5323397b";
  from "l2954346";
  to "x2954346b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5350993c";
  from "l3198356";
  to "x3198356c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293522a";
  from "l2785527";
  to "x2785527a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000415a";
  from "m2000415";
  to "x2000415a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339013b";
  from "l2804270";
  to "x2804270b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226192185a";
  from "l3195310";
  to "x3195310a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247185b";
  from "l3179678";
  to "x3179678b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224230615c";
  from "l3645809";
  to "x3645809c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5293655c";
  from "l2729414";
  to "x2729414c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337717a";
  from "l3216348";
  to "x3216348a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356013a";
  from "l2954348";
  to "x2954348a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21389092b";
  from "l2917328";
  to "x2917328b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391748b";
  from "l2991902";
  to "x2991902b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337694b";
  from "l2991910";
  to "x2991910b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355938a";
  from "l2804262";
  to "x2804262a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5294789a";
  from "l2895461";
  to "x2895461a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138644a";
  from "l3197630";
  to "x3197630a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260515a";
  from "l3160865";
  to "x3160865a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386065c";
  from "l2917255";
  to "x2917255c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5251862c";
  from "l3254873";
  to "x3254873c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260648a";
  from "l2898522";
  to "x2898522a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138753b";
  from "l2748130";
  to "x2748130b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t6061820b";
  from "m1108410";
  to "x1108410b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5223655c";
  from "l2936268";
  to "x2936268c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260624c";
  from "l3048946";
  to "x3048946c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21380500c";
  from "l3235242";
  to "x3235242c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5207286c";
  from "l3011298";
  to "x3011298c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2000707b";
  from "m2000707";
  to "x2000707b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293652a";
  from "l3235258";
  to "x3235258a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356012a";
  from "l2841615";
  to "x2841615a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5293652b";
  from "l3235258";
  to "x3235258b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293652c";
  from "l3235258";
  to "x3235258c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193886b";
  from "l2783231";
  to "x2783231b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355937a";
  from "l2841639";
  to "x2841639a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321159a";
  from "l3008248";
  to "x3008248a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260647a";
  from "l2805034";
  to "x2805034a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5138776c";
  from "l3010566";
  to "x3010566c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21388572b";
  from "l3235252";
  to "x3235252b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138752b";
  from "l2785528";
  to "x2785528b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260514c";
  from "l2674047";
  to "x2674047c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5251863c";
  from "l2745811";
  to "x2745811c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337693b";
  from "l3066813";
  to "x3066813b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21397771a";
  from "l2673317";
  to "x2673317a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000902c";
  from "m2000902";
  to "x2000902c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226194865a";
  from "l3027122";
  to "x3027122a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5207287b";
  from "l2711234";
  to "x2711234b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356011a";
  from "l3216337";
  to "x3216337a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000708b";
  from "m2000708";
  to "x2000708b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21243817a";
  from "l2955076";
  to "x2955076a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226194093a";
  from "l3157718";
  to "x3157718a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108406a";
  from "m1108406";
  to "x1108406a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337672b";
  from "l2822877";
  to "x2822877b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260622c";
  from "l3198347";
  to "x3198347c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337696b";
  from "l3197635";
  to "x3197635b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355936a";
  from "l2954357";
  to "x2954357a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5294787a";
  from "l3197647";
  to "x3197647a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5302474a";
  from "l3048214";
  to "x3048214a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138642a";
  from "l3235256";
  to "x3235256a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t1108406b";
  from "m1108406";
  to "x1108406b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t225684682b";
  from "l3231269";
  to "x3231269b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138751b";
  from "l3066818";
  to "x3066818b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260513c";
  from "l2917336";
  to "x2917336c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387113a";
  from "l3728042";
  to "x3728042a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226191951b";
  from "l2801895";
  to "x2801895b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338894a";
  from "l2879069";
  to "x2879069a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5157717b";
  from "l2748840";
  to "x2748840b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386592a";
  from "l3729297";
  to "x3729297a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000705b";
  from "m2000705";
  to "x2000705b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5207288b";
  from "l3198355";
  to "x3198355b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5356010a";
  from "l3216336";
  to "x3216336a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302368b";
  from "l3029507";
  to "x3029507b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t1108407b";
  from "m1108407";
  to "x1108407b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5337695b";
  from "l2879072";
  to "x2879072b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138641c";
  from "l2841638";
  to "x2841638c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260621c";
  from "l2898515";
  to "x2898515c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337671a";
  from "l3254207";
  to "x3254207a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21398402a";
  from "l2729428";
  to "x2729428a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5294788a";
  from "l2821010";
  to "x2821010a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t225577437c";
  from "l2724120";
  to "x2724120c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138798b";
  from "l3104859";
  to "x3104859b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355935a";
  from "l2691973";
  to "x2691973a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225901711a";
  from "l3195327";
  to "x3195327a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224230651c";
  from "l3645810";
  to "x3645810c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5338893a";
  from "l3197633";
  to "x3197633a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5157718b";
  from "l3142099";
  to "x3142099b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000706b";
  from "m2000706";
  to "x2000706b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21197413c";
  from "l3141411";
  to "x3141411c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t228532641a";
  from "l3091052";
  to "x3091052a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5302367b";
  from "l2766727";
  to "x2766727b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302674a";
  from "l2673321";
  to "x2673321a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355607b";
  from "l2991927";
  to "x2991927b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21398536a";
  from "l2973159";
  to "x2973159a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21393570c";
  from "l2674052";
  to "x2674052c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138313a";
  from "l3141400";
  to "x3141400a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226191779c";
  from "l2745799";
  to "x2745799c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323248b";
  from "l3048207";
  to "x3048207b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138797b";
  from "l3198358";
  to "x3198358b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337690b";
  from "l3104127";
  to "x3104127b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355934a";
  from "l3048212";
  to "x3048212a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21015829a";
  from "l2822861";
  to "x2822861a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274986c";
  from "l2822865";
  to "x2822865c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226192994a";
  from "l2858166";
  to "x2858166a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2000703b";
  from "m2000703";
  to "x2000703b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227100753a";
  from "l3189190";
  to "x3189190a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323247b";
  from "l2935553";
  to "x2935553b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356810c";
  from "l3142049";
  to "x3142049c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t227917127c";
  from "l2690868";
  to "x2690868c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5293672a";
  from "l2954355";
  to "x2954355a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302675a";
  from "l2954354";
  to "x2954354a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21398646b";
  from "l2973180";
  to "x2973180b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138469c";
  from "l2785518";
  to "x2785518c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260518c";
  from "l3104853";
  to "x3104853c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5294786c";
  from "l2766724";
  to "x2766724c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226191778c";
  from "l2820528";
  to "x2820528c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260627a";
  from "l2992656";
  to "x2992656a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138796b";
  from "l3236011";
  to "x3236011b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355606b";
  from "l3029510";
  to "x3029510b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21380325b";
  from "l2674027";
  to "x2674027b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21393486c";
  from "l2898526";
  to "x2898526c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28150292a";
  from "l2839305";
  to "x2839305a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355933a";
  from "l2916598";
  to "x2916598a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387138a";
  from "l3728043";
  to "x3728043a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t225571845b";
  from "l2948732";
  to "x2948732b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5274985c";
  from "l2822864";
  to "x2822864c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28147018b";
  from "l2841620";
  to "x2841620b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000704b";
  from "m2000704";
  to "x2000704b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5262075c";
  from "l3067448";
  to "x3067448c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21391390b";
  from "l3217064";
  to "x3217064b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293673a";
  from "l3122827";
  to "x3122827a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339019a";
  from "l3160114";
  to "x3160114a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356811a";
  from "l2804956";
  to "x2804956a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302369b";
  from "l3197643";
  to "x3197643b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302672c";
  from "l3254205";
  to "x3254205c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260517c";
  from "l2767408";
  to "x2767408c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355605b";
  from "l2729409";
  to "x2729409b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226191995b";
  from "l2801896";
  to "x2801896b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138771a";
  from "l3197644";
  to "x3197644a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260602b";
  from "l2989566";
  to "x2989566b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21387929c";
  from "l2935551";
  to "x2935551c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337692b";
  from "l2879061";
  to "x2879061b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21249626b";
  from "l3142079";
  to "x3142079b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302673a";
  from "l3010569";
  to "x3010569a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138685a";
  from "l3122813";
  to "x3122813a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323249b";
  from "l2729427";
  to "x2729427b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355604b";
  from "l2841624";
  to "x2841624b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260601c";
  from "l2730149";
  to "x2730149c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337691b";
  from "l2897774";
  to "x2897774b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138770a";
  from "l2897781";
  to "x2897781a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5260625c";
  from "l3048966";
  to "x3048966c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000702b";
  from "m2000702";
  to "x2000702b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28118808a";
  from "l3122825";
  to "x3122825a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t227731863a";
  from "l3177665";
  to "x3177665a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5251858c";
  from "l2861158";
  to "x2861158c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337654c";
  from "l3066808";
  to "x3066808c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337630c";
  from "l3085392";
  to "x3085392c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001008b";
  from "m2001008";
  to "x2001008b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21357901b";
  from "l3160117";
  to "x3160117b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337678a";
  from "l3160101";
  to "x3160101a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355603b";
  from "l3160108";
  to "x3160108b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t227678342c";
  from "l2727795";
  to "x2727795c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224500658a";
  from "l3784018";
  to "x3784018a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5323418a";
  from "l2804254";
  to "x2804254a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338961c";
  from "l3254208";
  to "x3254208c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21426205b";
  from "l2731712";
  to "x2731712b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5441311a";
  from "l2766720";
  to "x2766720a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338985a";
  from "l2897792";
  to "x2897792a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001310a";
  from "m2001310";
  to "x2001310a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356814c";
  from "l2730106";
  to "x2730106c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337679a";
  from "l3010559";
  to "x3010559a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225668688a";
  from "l2858175";
  to "x2858175a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302805c";
  from "l2954351";
  to "x2954351c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000909c";
  from "m2000909";
  to "x2000909c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321892c";
  from "l3235267";
  to "x3235267c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293486c";
  from "l2673346";
  to "x2673346c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5251859c";
  from "l2952007";
  to "x2952007c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337653b";
  from "l2673308";
  to "x2673308b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226193345a";
  from "l2876797";
  to "x2876797a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193696a";
  from "l3143999";
  to "x3143999a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337677a";
  from "l2785513";
  to "x2785513a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001009b";
  from "m2001009";
  to "x2001009b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21475841a";
  from "l2992657";
  to "x2992657a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260607b";
  from "l3029055";
  to "x3029055b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t28129923c";
  from "l3123509";
  to "x3123509c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355602b";
  from "l3251806";
  to "x3251806b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338960c";
  from "l2897767";
  to "x2897767c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338984a";
  from "l2748144";
  to "x2748144a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338899c";
  from "l3122814";
  to "x3122814c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001202c";
  from "m2001202";
  to "x2001202c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293487b";
  from "l3254238";
  to "x3254238b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293681a";
  from "l3195751";
  to "x3195751a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001311a";
  from "m2001311";
  to "x2001311a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356815a";
  from "l2936212";
  to "x2936212a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321893c";
  from "l2841645";
  to "x2841645c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337632c";
  from "l2673307";
  to "x2673307c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5251856c";
  from "l3048888";
  to "x3048888c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001006b";
  from "m2001006";
  to "x2001006b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355843a";
  from "l2952013";
  to "x2952013a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226029836a";
  from "l3251808";
  to "x3251808a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338988a";
  from "l3254231";
  to "x3254231a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5355601b";
  from "l2673326";
  to "x2673326b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338963c";
  from "l2673303";
  to "x2673303c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5247126b";
  from "l2879065";
  to "x2879065b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5338987a";
  from "l2897793";
  to "x2897793a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21380616a";
  from "l2879067";
  to "x2879067a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21386976a";
  from "l3141398";
  to "x3141398a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001005b";
  from "m2001005";
  to "x2001005b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000907c";
  from "m2000907";
  to "x2000907c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21474556a";
  from "l3086098";
  to "x3086098a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386617a";
  from "l3729298";
  to "x3729298a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321894c";
  from "l3066829";
  to "x3066829c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302803c";
  from "l3085400";
  to "x3085400c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21393412b";
  from "l2729405";
  to "x2729405b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337631c";
  from "l3029497";
  to "x3029497c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5251857c";
  from "l3064514";
  to "x3064514c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226193698c";
  from "l3125349";
  to "x3125349c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337655c";
  from "l3141396";
  to "x3141396c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001007b";
  from "m2001007";
  to "x2001007b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355842a";
  from "l2876813";
  to "x2876813a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5441331c";
  from "l3235254";
  to "x3235254c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260605a";
  from "l2973791";
  to "x2973791a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5355600b";
  from "l2691938";
  to "x2691938b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226193892b";
  from "l3176660";
  to "x3176660b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21397067a";
  from "l2729413";
  to "x2729413a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338962c";
  from "l2748125";
  to "x2748125c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5274999c";
  from "l2935550";
  to "x2935550c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338986a";
  from "l2785538";
  to "x2785538a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21471907a";
  from "l2897805";
  to "x2897805a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302804c";
  from "l3141399";
  to "x3141399c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2000908c";
  from "m2000908";
  to "x2000908c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21390038c";
  from "l3030205";
  to "x3030205c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21325725c";
  from "l2842390";
  to "x2842390c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337674a";
  from "l3066805";
  to "x3066805a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337650a";
  from "l3010561";
  to "x3010561a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260494b";
  from "l3068944";
  to "x3068944b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337698b";
  from "l3235250";
  to "x3235250b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237384a";
  from "l3649298";
  to "x3649298a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t225533675b";
  from "l3225319";
  to "x3225319b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t225533215c";
  from "l3097861";
  to "x3097861c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21031694b";
  from "l3122812";
  to "x3122812b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338981b";
  from "l2820535";
  to "x2820535b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399229a";
  from "l2879078";
  to "x2879078a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355840b";
  from "l2822871";
  to "x2822871b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338896a";
  from "l3178971";
  to "x3178971a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302809c";
  from "l2954350";
  to "x2954350c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000905c";
  from "m2000905";
  to "x2000905c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21383553b";
  from "l2935547";
  to "x2935547b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t28126875b";
  from "l3066811";
  to "x3066811b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t0107693b";
  from "l3160868";
  to "x3160868b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001003b";
  from "m2001003";
  to "x2001003b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293591a";
  from "l3197641";
  to "x3197641a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386946a";
  from "l3728037";
  to "x3728037a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337673a";
  from "l2841618";
  to "x2841618a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337697b";
  from "l2804258";
  to "x2804258b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302473a";
  from "l2804252";
  to "x2804252a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138720a";
  from "l3254218";
  to "x3254218a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28120183c";
  from "l3122818";
  to "x3122818c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225897846a";
  from "l3120504";
  to "x3120504a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21458756c";
  from "l3232301";
  to "x3232301c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5251855c";
  from "l2730107";
  to "x2730107c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21395962a";
  from "l3197645";
  to "x3197645a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21395720c";
  from "l2860492";
  to "x2860492c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355779c";
  from "l3122817";
  to "x3122817c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225906836c";
  from "l2763407";
  to "x2763407c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138769a";
  from "l2729411";
  to "x2729411a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21380528a";
  from "l2973150";
  to "x2973150a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001004b";
  from "m2001004";
  to "x2001004b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000906c";
  from "m2000906";
  to "x2000906c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192890c";
  from "l2933120";
  to "x2933120c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5293592a";
  from "l2973161";
  to "x2973161a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5351021c";
  from "l2692664";
  to "x2692664c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227447984c";
  from "l2862616";
  to "x2862616c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5293483a";
  from "l3104133";
  to "x3104133a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337652b";
  from "l2991939";
  to "x2991939b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337676a";
  from "l3235244";
  to "x3235244a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355778c";
  from "l2673314";
  to "x2673314c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21399752a";
  from "l2785546";
  to "x2785546a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338983b";
  from "l2691965";
  to "x2691965b";
  phases BS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t5338898a";
  from "l2973155";
  to "x2973155a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2000903c";
  from "m2000903";
  to "x2000903c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260491c";
  from "l2805031";
  to "x2805031c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321890c";
  from "l3104118";
  to "x3104118c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5302807c";
  from "l3235266";
  to "x3235266c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2000709b";
  from "m2000709";
  to "x2000709b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386815a";
  from "l3727708";
  to "x3727708a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226101449a";
  from "l3027133";
  to "x3027133a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5293480a";
  from "l2748158";
  to "x2748158a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21459629c";
  from "l2763811";
  to "x2763811c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5337699b";
  from "l2954349";
  to "x2954349b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337675a";
  from "l2785514";
  to "x2785514a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302471a";
  from "l3085402";
  to "x3085402a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5355777b";
  from "l3085398";
  to "x3085398b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28148580b";
  from "l3197636";
  to "x3197636b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247105b";
  from "l2691942";
  to "x2691942b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338982b";
  from "l2785534";
  to "x2785534b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227896008c";
  from "l3177881";
  to "x3177881c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t225869139a";
  from "l3120503";
  to "x3120503a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5302808c";
  from "l2841626";
  to "x2841626c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2000904c";
  from "m2000904";
  to "x2000904c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338897a";
  from "l2973154";
  to "x2973154a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225571871b";
  from "l2911069";
  to "x2911069b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138416c";
  from "l3141388";
  to "x3141388c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5321891c";
  from "l2748126";
  to "x2748126c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001002b";
  from "m2001002";
  to "x2001002b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321853b";
  from "l2673313";
  to "x2673313b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227903012a";
  from "l3177894";
  to "x3177894a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260474a";
  from "l2917330";
  to "x2917330a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138264b";
  from "l3104125";
  to "x3104125b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321877a";
  from "l3101787";
  to "x3101787a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21398815a";
  from "l3216351";
  to "x3216351a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237380a";
  from "l3649297";
  to "x3649297a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21380156b";
  from "l2841641";
  to "x2841641b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5138373c";
  from "l3029503";
  to "x3029503c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5247059a";
  from "l2766721";
  to "x2766721a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192801c";
  from "l2951995";
  to "x2951995c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5339020a";
  from "l3104144";
  to "x3104144a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5339044c";
  from "l3197625";
  to "x3197625c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338921a";
  from "l2935554";
  to "x2935554a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391741b";
  from "l3216339";
  to "x3216339b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224238167a";
  from "l3649306";
  to "x3649306a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337724a";
  from "l2879075";
  to "x2879075a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391765b";
  from "l3085389";
  to "x3085389b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21459640c";
  from "l2970258";
  to "x2970258c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5323283b";
  from "l2916618";
  to "x2916618b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5323392b";
  from "l2748124";
  to "x2748124b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321854b";
  from "l2804257";
  to "x2804257b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5321878a";
  from "l3101788";
  to "x3101788a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260473a";
  from "l2861222";
  to "x2861222a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337722a";
  from "l2973157";
  to "x2973157a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21382813a";
  from "l2748781";
  to "x2748781a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338969a";
  from "l3104129";
  to "x3104129a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338945a";
  from "l2954353";
  to "x2954353a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138372c";
  from "l3104126";
  to "x3104126c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226193361b";
  from "l3157710";
  to "x3157710b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21386771b";
  from "l2897807";
  to "x2897807b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5247058a";
  from "l2673315";
  to "x2673315a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5339043c";
  from "l2804277";
  to "x2804277c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21397005a";
  from "l2935557";
  to "x2935557a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338920a";
  from "l3197631";
  to "x3197631a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338944c";
  from "l3197640";
  to "x3197640c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21397029a";
  from "l2673311";
  to "x2673311a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28119958b";
  from "l2935568";
  to "x2935568b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5325245b";
  from "l2710513";
  to "x2710513b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5337723a";
  from "l3178978";
  to "x3178978a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391742b";
  from "l3048201";
  to "x3048201b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224386874a";
  from "l3727711";
  to "x3727711a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337614b";
  from "l2952003";
  to "x2952003b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260581c";
  from "l3254870";
  to "x3254870c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28127390c";
  from "l2860486";
  to "x2860486c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323391b";
  from "l3159037";
  to "x3159037b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5323282b";
  from "l2897791";
  to "x2897791b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t21387206c";
  from "l3235251";
  to "x3235251c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001208c";
  from "m2001208";
  to "x2001208c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t227732939b";
  from "l3046854";
  to "x3046854b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5260496b";
  from "l2879767";
  to "x2879767b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5321855b";
  from "l2860485";
  to "x2860485b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337701b";
  from "l2879071";
  to "x2879071b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226192936b";
  from "l2820531";
  to "x2820531b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338900a";
  from "l2991908";
  to "x2991908a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338924c";
  from "l3104123";
  to "x3104123c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5356790c";
  from "l2804957";
  to "x2804957c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t226109079a";
  from "l2726983";
  to "x2726983a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5138262a";
  from "l3029502";
  to "x3029502a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5138371c";
  from "l2879073";
  to "x2879073c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5323285b";
  from "l2804269";
  to "x2804269b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323394b";
  from "l2710504";
  to "x2710504b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5247057a";
  from "l3104128";
  to "x3104128a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t225533703c";
  from "l2925506";
  to "x2925506c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355773a";
  from "l2991909";
  to "x2991909a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338923c";
  from "l3178972";
  to "x3178972c";
  phases CS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5339046a";
  from "l2785511";
  to "x2785511a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391743b";
  from "l3141390";
  to "x3141390b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337702b";
  from "l3029504";
  to "x3029504b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391985a";
  from "l2785530";
  to "x2785530a";
  phases AS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5351020c";
  from "l3045895";
  to "x3045895c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302734a";
  from "l2991922";
  to "x2991922a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5310570a";
  from "l3160106";
  to "x3160106a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323261b";
  from "l3085397";
  to "x3085397b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237718a";
  from "l3649305";
  to "x3649305a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001209c";
  from "m2001209";
  to "x2001209c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356791c";
  from "l2767343";
  to "x2767343c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5260495b";
  from "l2767407";
  to "x2767407b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5321856b";
  from "l2860506";
  to "x2860506b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337700b";
  from "l2766722";
  to "x2766722b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399220c";
  from "l2766725";
  to "x2766725c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338947b";
  from "l3160109";
  to "x3160109b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t228001810a";
  from "l2859403";
  to "x2859403a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323284b";
  from "l3160113";
  to "x3160113b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247056a";
  from "l2991912";
  to "x2991912a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338922b";
  from "l2822866";
  to "x2822866b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5339021a";
  from "l3197652";
  to "x3197652a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21474711c";
  from "l2861197";
  to "x2861197c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226192492b";
  from "l3008232";
  to "x3008232b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5391744b";
  from "l2710537";
  to "x2710537b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391986a";
  from "l2766723";
  to "x2766723a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21249674b";
  from "l2879753";
  to "x2879753b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5302735a";
  from "l2991923";
  to "x2991923a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21236413b";
  from "l3085391";
  to "x3085391b";
  phases BS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t2001206c";
  from "m2001206";
  to "x2001206c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001315a";
  from "m2001315";
  to "x2001315a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337634c";
  from "l2897768";
  to "x2897768c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21399112c";
  from "l3254217";
  to "x3254217c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5138260a";
  from "l3048208";
  to "x3048208a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21483138a";
  from "l3122847";
  to "x3122847a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338941c";
  from "l2991914";
  to "x2991914c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338965a";
  from "l3010568";
  to "x3010568a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224387062a";
  from "l3728040";
  to "x3728040a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t226308719b";
  from "l3027670";
  to "x3027670b";
  phases BS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t5247100b";
  from "l2729407";
  to "x2729407b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t226192493b";
  from "l2764399";
  to "x2764399b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5337659c";
  from "l3066810";
  to "x3066810c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260562a";
  from "l3251799";
  to "x3251799a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5321874a";
  from "l2764412";
  to "x2764412a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t21467859b";
  from "l2916625";
  to "x2916625b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2224490448c";
  from "l3778577";
  to "x3778577c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260586b";
  from "l3048887";
  to "x3048887b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5337633c";
  from "l2729406";
  to "x2729406c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001207c";
  from "m2001207";
  to "x2001207c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5356793c";
  from "l3179608";
  to "x3179608c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338989a";
  from "l3254230";
  to "x3254230a";
  phases AS;
  configuration "xcon_ct5";
  // vector group Iii;
}
object transformer {
  name "xf_t225940756b";
  from "l2913406";
  to "x2913406b";
  phases BS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5355359b";
  from "l2766730";
  to "x2766730b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2224061203c";
  from "l3552667";
  to "x3552667c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5391980a";
  from "l2691952";
  to "x2691952a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338964c";
  from "l3104117";
  to "x3104117c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t2001400c";
  from "m2001400";
  to "x2001400c";
  phases CS;
  configuration "xcon_ct75";
  // vector group Iii;
}
object transformer {
  name "xf_t22112371533c";
  from "l3263051";
  to "x3263051c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321851b";
  from "l2729434";
  to "x2729434b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5260476a";
  from "l2936271";
  to "x2936271a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001313a";
  from "m2001313";
  to "x2001313a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260561c";
  from "l3104850";
  to "x3104850c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5337636c";
  from "l2841619";
  to "x2841619c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5356794c";
  from "l3086002";
  to "x3086002c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5294812a";
  from "l3120502";
  to "x3120502a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227187012a";
  from "l2896685";
  to "x2896685a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227187012c";
  from "l2896685";
  to "x2896685c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338968c";
  from "l3178979";
  to "x3178979c";
  phases CS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t227187012b";
  from "l2896685";
  to "x2896685b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5355358b";
  from "l2673322";
  to "x2673322b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5339042b";
  from "l3141394";
  to "x3141394b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338967c";
  from "l2673318";
  to "x2673318c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t226308717a";
  from "l3233412";
  to "x3233412a";
  phases AS;
  configuration "xcon_ct50";
  // vector group Iii;
}
object transformer {
  name "xf_t5391981a";
  from "l2879081";
  to "x2879081a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t21386754a";
  from "l2766741";
  to "x2766741a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247122b";
  from "l3197629";
  to "x3197629b";
  phases BS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5338943c";
  from "l2729410";
  to "x2729410c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001203c";
  from "m2001203";
  to "x2001203c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001312a";
  from "m2001312";
  to "x2001312a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5260475a";
  from "l2879794";
  to "x2879794a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5356795c";
  from "l2842330";
  to "x2842330c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321852c";
  from "l2916608";
  to "x2916608c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5337635c";
  from "l2822863";
  to "x2822863c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t5337720a";
  from "l2841648";
  to "x2841648a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t2001205c";
  from "m2001205";
  to "x2001205c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2001314a";
  from "m2001314";
  to "x2001314a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5321876a";
  from "l3027132";
  to "x3027132a";
  phases AS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t227921416a";
  from "l3065696";
  to "x3065696a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t28129399c";
  from "l2991921";
  to "x2991921c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355599b";
  from "l3216338";
  to "x3216338b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5355598b";
  from "l2804245";
  to "x2804245b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t2224237713a";
  from "l3649304";
  to "x3649304a";
  phases AS;
  configuration "xcon_ct37";
  // vector group Iii;
}
object transformer {
  name "xf_t5338942a";
  from "l2822869";
  to "x2822869a";
  phases AS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5338966c";
  from "l3029505";
  to "x3029505c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5247036c";
  from "l3029498";
  to "x3029498c";
  phases CS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t21396815c";
  from "l3253995";
  to "x3253995c";
  phases CS;
  configuration "xcon_ct15";
  // vector group Iii;
}
object transformer {
  name "xf_t5391740b";
  from "l3048200";
  to "x3048200b";
  phases BS;
  configuration "xcon_ct10";
  // vector group Iii;
}
object transformer {
  name "xf_t2001204c";
  from "m2001204";
  to "x2001204c";
  phases CS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object transformer {
  name "xf_t5323280b";
  from "l2710512";
  to "x2710512b";
  phases BS;
  configuration "xcon_ct25";
  // vector group Iii;
}
object node {
  name "d5653469-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2952007c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251859c0";
  parent "sx2952007c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029510b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691939b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2727795c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254217c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254218a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026920";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000913c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000913c_pvmtr";
  parent "sx2000913c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000913c0";
  parent "sx2000913c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122816b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026925";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026926";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026927";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001013b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001013b_pvmtr";
  parent "sx2001013b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001013b0";
  parent "sx2001013b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10091.95;
  base_power_2 ieeezipload.value*10091.95;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804957c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356790c0";
  parent "sx2804957c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2711234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860490a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3181545c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3125349c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193698c0";
  parent "sx3125349c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6023352-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691938b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935560c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048966";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048968";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122815b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254219c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048962";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048963";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000914c_pvmtr";
  parent "sx2000914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000914c0";
  parent "sx2000914c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3048965";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026915";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841641b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973178b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026916";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235275b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001012b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001012b_pvmtr";
  parent "sx2001012b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001012b0";
  parent "sx2001012b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7902.30;
  base_power_2 ieeezipload.value*7902.30;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2731712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21426205b0";
  parent "sx2731712b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3045895c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3045895c_pvmtr";
  parent "sx3045895c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351020c0";
  parent "sx3045895c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2801896b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254215c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026940";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101782a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026941";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000911c_pvmtr";
  parent "sx2000911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000911c0";
  parent "sx2000911c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x1108406a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026942";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122818c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897779c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2841000";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026947";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821010a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294788a0";
  parent "sx2821010a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026948";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2842330";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026949";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x1108406b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160868b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026946";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001011b_pvmtr";
  parent "sx2001011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001011b0";
  parent "sx2001011b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4287.36;
  base_power_2 ieeezipload.value*4287.36;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2955055";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179699b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393454b0";
  parent "sx3179699b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2801895b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254216a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027116a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2842329";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x1108407b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026931";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000912c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000912c_pvmtr";
  parent "sx2000912c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000912c0";
  parent "sx2000912c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122817c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub3_hsb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1026939";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235273b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6049822-1_int";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2955047";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001010b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001010b_pvmtr";
  parent "sx2001010b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001010b0";
  parent "sx2001010b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9706.90;
  base_power_2 ieeezipload.value*9706.90;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1026935";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804956a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356811a0";
  parent "sx2804956a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2820528c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860493a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010570a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302392a0";
  parent "sx3010570a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2955081";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048937";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2952003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337614b0";
  parent "sx2952003b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804261c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047821";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897777c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3159037";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047824";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047825";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047826";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3140238a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227905262a0";
  parent "sx3140238a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047828";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2842390";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2955078";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2955076";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2803194c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2955077";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2955074";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p859694";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p1197121";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "221-242079";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3045895";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104796";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000910c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000910c_pvmtr";
  parent "sx2000910c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000910c0";
  parent "sx2000910c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897778a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047831";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2823592a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122819c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p850401";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047834";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047835";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p850400";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047836";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047837";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804262a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160865a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860491b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916610b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293660b0";
  parent "sx2916610b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047809";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3252336b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3252336b_pvmtr";
  parent "sx3252336b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308723b0";
  parent "sx3252336b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860491a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2842383";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026907";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2842384";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2992556c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2861157c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251867c0";
  parent "sx2861157c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048230c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5712486-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160864b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026905";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897775c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026906";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2858175a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2842379";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026902";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860492c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047819";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691936a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2861158c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251858c0";
  parent "sx2861158c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804260b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3048946";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "221-306687";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897776c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047812";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-306686";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047813";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160863c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2801895";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166394";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166393";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673316a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1166396";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801896";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166395";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166398";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767414";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160872";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160871";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166399";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691967b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338976b0";
  parent "sx2691967b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2786266a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710516";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710517";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710514";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710515";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235275";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710518";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710519";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235273";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101788a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e183493";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973791a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710512";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160878";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710513";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710510";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710511";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673315a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1166387";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691966b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339010b0";
  parent "sx2691966b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166386";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767409";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767408";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767407";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710525";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195318b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3101787a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3214549a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308731a0";
  parent "sx3214549a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2710520";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973791";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2685805";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936276b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2842390c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21325725c0";
  parent "sx2842390c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2685809";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710521";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166391";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178980c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302510c0";
  parent "sx3178980c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673314c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104796c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260569c0";
  parent "sx3104796c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160896c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260573c0";
  parent "sx3160896c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2690941b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323387b0";
  parent "sx2690941b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108489";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710536";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108499";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710537";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108493";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195315a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108492";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710530";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160896";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108490";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178981b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3178981b_pvmtr";
  parent "sx3178981b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396331b0";
  parent "sx3178981b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2936275b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2710532";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2730149";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710519a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673313b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3195751a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3207907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3207907b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5535139-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101789a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710542";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730163c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260481c0";
  parent "sx2730163c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178982a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294843a0";
  parent "sx3178982a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5623395-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710546";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710543";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710544";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710518a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p903490";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166356";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122848c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397121c0";
  parent "sx3122848c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166355";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166358";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954355a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293672a0";
  parent "sx2954355a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3207907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3068944b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3081380a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879061b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337692b0";
  parent "sx2879061b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3027157";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027156";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x1108404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x1108404c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x1108404b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710517a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122847a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21483138a0";
  parent "sx3122847a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916619b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339006b0";
  parent "sx2916619b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085389b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2954354a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302675a0";
  parent "sx2954354a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766729a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293523a0";
  parent "sx2766729a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x1108405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x1108405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x1108405c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673318c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1166374";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954357a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355936a0";
  parent "sx2954357a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166373";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710516a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1166376";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166375";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338983b0";
  parent "sx2691965b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1005.15;
  base_power_2 ieeezipload.value*1005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166377";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916618b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323283b0";
  parent "sx2916618b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e183473";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000915c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000915c_pvmtr";
  parent "sx2000915c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000915c0";
  parent "sx2000915c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "e183472";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2798067b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936279c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001015b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001015b_pvmtr";
  parent "sx2001015b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001015b0";
  parent "sx2001015b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*13879.31;
  base_power_2 ieeezipload.value*13879.31;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2730107";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x_293471c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2730108";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x_293471a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2730106";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x_293471b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1166361";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673317a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2767414c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1166362";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122849b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293423b0";
  parent "sx3122849b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166364";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804956";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160861";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710515c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804957";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166366";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166369";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916617b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339007b0";
  parent "sx2916617b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166368";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2745799c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5958866-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710505";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710504";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3120376a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2710509";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2710508";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160863";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216123";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160862";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x1108403c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3160865";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001014b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001014b_pvmtr";
  parent "sx2001014b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001014b0";
  parent "sx2001014b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*16235.63;
  base_power_2 ieeezipload.value*16235.63;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3160864";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3253995";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166370";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x1108403b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3160868";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x1108403a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829796";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829797";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879054a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247061a0";
  parent "sx2879054a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3632979a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829798";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766726b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302373b0";
  parent "sx2766726b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954351c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302805c0";
  parent "sx2954351c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x0247160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2954350c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2954350c_pvmtr";
  parent "sx2954350c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302809c0";
  parent "sx2954350c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2929261a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533337a0";
  parent "sx2929261a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215385a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21384099a0";
  parent "sx3215385a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215385c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21384099c0";
  parent "sx3215385c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215385b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21384099b0";
  parent "sx3215385b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e206614";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339001b0";
  parent "sx3178988b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710525c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6017295-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766725c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399220c0";
  parent "sx2766725c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2857591a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101194c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3101194c_pvmtr";
  parent "sx3101194c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459660c0";
  parent "sx3101194c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2802481a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5710794-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2708293";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216123a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3066829";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066826";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139551";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139550";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139552";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108527";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108526";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108529";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x0247162b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085388b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2954353a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338945a0";
  parent "sx2954353a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069199";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108524";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876797a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108532";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104145b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3048199";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139544";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066821";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139543";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139546";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139545";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048196";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139547";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1186052";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139549";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3172805";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6413567-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766727b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302367b0";
  parent "sx2766727b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954352c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127090c0";
  parent "sx2954352c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069187";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108534";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069189";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108535";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876798b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108540";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069192";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223662c0";
  parent "sx2786204c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069191";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157167a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3066830";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029495b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391736b0";
  parent "sx3029495b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3066808";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066807";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066806";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066805";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3097861c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3066804";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673312a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "198-5320";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066801";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710546b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337704b0";
  parent "sx2710546b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv_sub1_48332";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069175";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766722b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337700b0";
  parent "sx2766722b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3066809";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138258c0";
  parent "sx2991911c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3177665";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820531b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069184";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2730163";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069181";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178997";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125929";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2952007";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3312692a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223661373a0";
  parent "sx3312692a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3159037b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323391b0";
  parent "sx3159037b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160123a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2952003";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066819";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066818";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125911";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066817";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066816";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125913";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066815";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125914";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001315a_pvmtr";
  parent "sx2001315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001315a0";
  parent "sx2001315a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*11431.03;
  base_power_2 ieeezipload.value*11431.03;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3066814";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066813";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125916";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673311a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3066812";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125917";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069169";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710521a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3315860";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766721a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2766721a_pvmtr";
  parent "sx2766721a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247059a0";
  parent "sx2766721a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991910b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337694b0";
  parent "sx2991910b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069174";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001500";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104144a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3066811";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251854a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5799561-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3066810";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125919";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125902";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125903";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125904";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001314a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001314a_pvmtr";
  parent "sx2001314a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001314a0";
  parent "sx2001314a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*12270.12;
  base_power_2 ieeezipload.value*12270.12;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254915b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260520b0";
  parent "sx3254915b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1005.15;
  base_power_2 ieeezipload.value*1005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125905";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2767409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710520a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710544a_pvmtr";
  parent "sx2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482279a0";
  parent "sx2710544a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069154";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3214055c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192175c0";
  parent "sx3214055c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069156";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069155";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766724c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294786c0";
  parent "sx2766724c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3142078b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2730187";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "f739845";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879055c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138465c0";
  parent "sx2879055c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "f739844";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936271a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "f739842";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "f739841";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2764399";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166400";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069147";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1166402";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766723a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391986a0";
  parent "sx2766723a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069149";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069148";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3232902a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194826a0";
  parent "sx3232902a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1166407";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785543b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3142079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936270a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2726983a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226109079a0";
  parent "sx2726983a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841639a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001313a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001313a_pvmtr";
  parent "sx2001313a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001313a0";
  parent "sx2001313a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*12856.32;
  base_power_2 ieeezipload.value*12856.32;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2763072";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2952014";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029055b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260607b0";
  parent "sx3029055b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2952013";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916620b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977b0";
  parent "sx2916620b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916620a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977a0";
  parent "sx2916620a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197660b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860485b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069136";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991915b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392036b0";
  parent "sx2991915b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2803199b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069135";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2803199c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026890";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2803199a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029518b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069131";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069133";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841638c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935555a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026886";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026880";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141388c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138416c0";
  parent "sx3141388c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3233413b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026883";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820535b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160872c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254869b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260575b0";
  parent "sx3254869b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860486c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141389a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356007a0";
  parent "sx3141389a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3178969";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338941c0";
  parent "sx2991914c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917330a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260474a0";
  parent "sx2917330a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973833b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026874";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935556b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991640";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069130";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026876";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823545a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356807a0";
  parent "sx2823545a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026872";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841637c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026877";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973171b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160871c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860483b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d2001301_int";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178979";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991913a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138571a0";
  parent "sx2991913a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935553b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766720a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441311a0";
  parent "sx2766720a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3178974";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763407c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3178973";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178972";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178971";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820533a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3178978";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3011298c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207286c0";
  parent "sx3011298c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3178977";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178976";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178975";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841636b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000200";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785546a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2690868c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860484b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254220c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991912a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247056a0";
  parent "sx2991912a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026895";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026896";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935554a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3178982";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026898";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026891";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3178988";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841635a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897784b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3178981";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785547b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3178980";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108508";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991919a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302400a0";
  parent "sx2991919a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804269b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108505";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140522";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141400a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140521";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108507";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140520";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860489a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108506";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108501";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140526";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2917333a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260632a0";
  parent "sx2917333a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108500";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140525";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140524";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140523";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047780";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122812b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1140528";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140527";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841634b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2935559a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047786";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047787";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141401a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3119793";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026848";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026849";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026844";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897781a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026847";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029498c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247036c0";
  parent "sx3029498c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1139540";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139542";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5895780-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139541";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991918b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391749b0";
  parent "sx2991918b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2726975";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2726974";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2726973";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108514";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122810b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1140519";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026830";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047792";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140518";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3729298a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386617a0";
  parent "sx3729298a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122811a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047793";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140517";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047794";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108520";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140516";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876796a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2726983";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047795";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047796";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841633a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3011293a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129466a0";
  parent "sx3011293a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3011293b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129466b0";
  parent "sx3011293b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3011293c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3011293c_pvmtr";
  parent "sx3011293c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129466c0";
  parent "sx3011293c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1139537";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029497c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337631c0";
  parent "sx3029497c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026834";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139539";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139538";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991917b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391757b0";
  parent "sx2991917b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860487c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141402c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2674027b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "193-51796";
  phases ABN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3729297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386592a0";
  parent "sx3729297a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122814c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3552667c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224061203c0";
  parent "sx3552667c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917336c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260513c0";
  parent "sx2917336c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047763";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141403a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026861";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935557a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047766";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047767";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047768";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047769";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823544a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356804a0";
  parent "sx2823544a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3008248a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321159a0";
  parent "sx3008248a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2802480b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841632b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026866";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l3139366";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197661c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2746587";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860488b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991916b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337710b0";
  parent "sx2991916b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209-dies1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1209-dies1_dgmtr";
  parent "m1209-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1026851";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029499a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302678a0";
  parent "sx3029499a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026852";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026854";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122813a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047773";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p862322";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026859";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047777";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841631c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026855";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026857";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026858";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897780b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3251807a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225673440a0";
  parent "sx3251807a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3027670b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2822870";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879767";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026808";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160113";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2972704c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228445756c0";
  parent "sx2972704c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2805031c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254205c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2684420";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2859391b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227989724b0";
  parent "sx2859391b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2822868";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822869";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822866";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879773";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160115";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047744";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841630c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2822867";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160114";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026805";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822864";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160117";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822865";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026807";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822862";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026800";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822863";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822860";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822861";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804282c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337641c0";
  parent "sx2804282c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2764412";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916603b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323403b0";
  parent "sx2916603b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879753";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251806b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355602b0";
  parent "sx3251806b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3027671a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2764411";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879752";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160123";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801949";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254206b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339048a0";
  parent "sx3160098a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104856a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260467a0";
  parent "sx3104856a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804270b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254207a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047750";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047751";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000902c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000902c_pvmtr";
  parent "sx2000902c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000902c0";
  parent "sx2000902c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122827a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047752";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822877";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047755";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047756";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822873";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822871";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822872";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254873c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251862c0";
  parent "sx3254873c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3217052c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260528c0";
  parent "sx3217052c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029500a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3082993";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649298";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649297";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916602a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339049a0";
  parent "sx2916602a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197654a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3649299";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2764403";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104853c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260518c0";
  parent "sx3104853c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179673c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026820";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066809c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338958c0";
  parent "sx3066809c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047720";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047721";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026826";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047722";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254870c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260581c0";
  parent "sx3254870c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879794";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047723";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026829";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047725";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3082992";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026823";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216988b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026824";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047728";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047729";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3217053c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260529c0";
  parent "sx3217053c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3082983";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251808a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226029836a0";
  parent "sx3251808a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3082988";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197653b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254204a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3067478a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3067478a_pvmtr";
  parent "sx3067478a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260598a0";
  parent "sx3067478a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026810";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822859";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748839b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2822857";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2822858";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047732";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047733";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29521";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047737";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p873800";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3082981";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026812";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p873801";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29520";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179674b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197625c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339044c0";
  parent "sx3197625c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3102793b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3150961c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748124b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323392b0";
  parent "sx2748124b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897789b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047702";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047707";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub3_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160878c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3029055";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955081a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260508a0";
  parent "sx2955081a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2805036b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197624b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323235b0";
  parent "sx3197624b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1005.15;
  base_power_2 ieeezipload.value*1005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2915534a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917122a0";
  parent "sx2915534a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2786273b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5578300-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5867591-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047711";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047713";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047718";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801950";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804283a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804283a_pvmtr";
  parent "sx2804283a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138564a0";
  parent "sx2804283a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010580b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21451973b0";
  parent "sx3010580b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235946a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3139598b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3102286";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2933120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192890c0";
  parent "sx2933120c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3552667";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160100";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160102";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2805034a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3160101";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2989564b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323286b0";
  parent "sx2989564b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104850c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260561c0";
  parent "sx3104850c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5863704-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089der480-2";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1089der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3254209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3645809c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230615c0";
  parent "sx3645809c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160104";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160103";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160106";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160105";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179678b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3160108";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160107";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "221-311905";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3160109";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804272b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1125966";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1125968";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125969";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001009b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001009b_pvmtr";
  parent "sx2001009b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001009b0";
  parent "sx2001009b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8022.99;
  base_power_2 ieeezipload.value*8022.99;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2806553c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227411655c0";
  parent "sx2806553c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000905";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000904";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000903";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125960";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000902";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125961";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000909";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125962";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000908";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000907";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000906";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748128c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337629c0";
  parent "sx2748128c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000901";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000900";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000909c_pvmtr";
  parent "sx2000909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000909c0";
  parent "sx2000909c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001312a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001312a_pvmtr";
  parent "sx2001312a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001312a0";
  parent "sx2001312a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8350.57;
  base_power_2 ieeezipload.value*8350.57;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1125955";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710509c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1125957";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010585a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294810a0";
  parent "sx3010585a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125959";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001008b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001008b_pvmtr";
  parent "sx2001008b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001008b0";
  parent "sx2001008b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7304.60;
  base_power_2 ieeezipload.value*7304.60;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1125952";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767408c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748127a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338919a0";
  parent "sx2748127a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2857591";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066804a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380599a0";
  parent "sx3066804a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001311a_pvmtr";
  parent "sx2001311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001311a0";
  parent "sx2001311a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9218.39;
  base_power_2 ieeezipload.value*9218.39;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2763153";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125943";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125944";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710508b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673326b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3232902";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125947";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001007b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001007b_pvmtr";
  parent "sx2001007b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001007b0";
  parent "sx2001007b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5379.31;
  base_power_2 ieeezipload.value*5379.31;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3118855c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729206c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168866c0";
  parent "sx2729206c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125940";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2952013a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355843a0";
  parent "sx2952013a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321891c0";
  parent "sx2748126c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000907c_pvmtr";
  parent "sx2000907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000907c0";
  parent "sx2000907c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001310a_pvmtr";
  parent "sx2001310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001310a0";
  parent "sx2001310a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10425.29;
  base_power_2 ieeezipload.value*10425.29;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066801c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138464c0";
  parent "sx3066801c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2952014a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294809a0";
  parent "sx2952014a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125934";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2875754c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822870c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916609c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138346c0";
  parent "sx2916609c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168874c0";
  parent "sx2729207c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3728042a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101782";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2948732b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748125c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338962c0";
  parent "sx2748125c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3101789";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860450-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3101788";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001006b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001006b_pvmtr";
  parent "sx2001006b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001006b0";
  parent "sx2001006b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5609.20;
  base_power_2 ieeezipload.value*5609.20;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000908c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000908c_pvmtr";
  parent "sx2000908c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000908c0";
  parent "sx2000908c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3101787";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2814529b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120126b0";
  parent "sx2814529b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2814529c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2814529c_pvmtr";
  parent "sx2814529c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120126c0";
  parent "sx2814529c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321852c0";
  parent "sx2916608c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2814529a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2814529a_pvmtr";
  parent "sx2814529a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120126a0";
  parent "sx2814529a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2692000";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728041a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2745806c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194262c0";
  parent "sx2745806c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000905c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000905c_pvmtr";
  parent "sx2000905c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000905c0";
  parent "sx2000905c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066807c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337624c0";
  parent "sx3066807c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001005b_pvmtr";
  parent "sx2001005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001005b0";
  parent "sx2001005b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6362.07;
  base_power_2 ieeezipload.value*6362.07;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879073c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138371c0";
  parent "sx2879073c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1186078";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1186072";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710505b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122835b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339008b0";
  parent "sx3122835b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125990";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916607c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321882c0";
  parent "sx2916607c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729206";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125994";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729207";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048196b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1125997";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv69sub1_lsb1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3104830";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728040a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066808c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337654c0";
  parent "sx3066808c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3214071c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194419c0";
  parent "sx3214071c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3156034";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000906c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000906c_pvmtr";
  parent "sx2000906c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000906c0";
  parent "sx2000906c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1186065";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879072b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337695b0";
  parent "sx2879072b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3232933";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1186067";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001004b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001004b_pvmtr";
  parent "sx2001004b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001004b0";
  parent "sx2001004b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5580.46;
  base_power_2 ieeezipload.value*5580.46;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917310b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1186061";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1186064";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008232b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1186063";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125987";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125988";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125989";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710504b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916606c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275007c0";
  parent "sx2916606c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1125982";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897792a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897792a_pvmtr";
  parent "sx2897792a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338985a0";
  parent "sx2897792a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000903c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000903c_pvmtr";
  parent "sx2000903c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000903c0";
  parent "sx2000903c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7212.64;
  base_power_2 ieeezipload.value*7212.64;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337674a0";
  parent "sx3066805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879071b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337701b0";
  parent "sx2879071b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178997c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3178997c_pvmtr";
  parent "sx3178997c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293422c0";
  parent "sx3178997c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3217057a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218475a0";
  parent "sx3217057a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001003b_pvmtr";
  parent "sx2001003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001003b0";
  parent "sx2001003b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7212.64;
  base_power_2 ieeezipload.value*7212.64;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1125976";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125978";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125979";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916605c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274987c0";
  parent "sx2916605c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122837c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355432c0";
  parent "sx3122837c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5513564-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000915";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2764436";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000914";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000913";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1125974";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104850";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000912";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000911";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000910";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000904c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000904c_pvmtr";
  parent "sx2000904c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000904c0";
  parent "sx2000904c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5580.46;
  base_power_2 ieeezipload.value*5580.46;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066806c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275002c0";
  parent "sx3066806c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897793a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338987a0";
  parent "sx2897793a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104859";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251799a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3217056a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218474a0";
  parent "sx3217056a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879070b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338934b0";
  parent "sx2879070b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189190a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104856";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138567a0";
  parent "sx2748129a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2916234";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001002b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001002b_pvmtr";
  parent "sx2001002b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001002b0";
  parent "sx2001002b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104853";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001308a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001308a_pvmtr";
  parent "sx2001308a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001308a0";
  parent "sx2001308a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8419.54;
  base_power_2 ieeezipload.value*8419.54;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879066b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323252b0";
  parent "sx2879066b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3037449";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710514b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673320b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766738c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338978c0";
  parent "sx2766738c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3037441";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001308a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000412a_pvmtr";
  parent "sx2000412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000412a0";
  parent "sx2000412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*11264.37;
  base_power_2 ieeezipload.value*11264.37;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2692600c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356798c0";
  parent "sx2692600c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879065b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247126b0";
  parent "sx2879065b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001307a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001307a_pvmtr";
  parent "sx2001307a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001307a0";
  parent "sx2001307a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8034.48;
  base_power_2 ieeezipload.value*8034.48;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897790c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710513b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3037455";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d6140778-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037453";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv11sub1_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037452";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730149c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2730149c_pvmtr";
  parent "sx2730149c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260601c0";
  parent "sx2730149c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001307a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000413a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000413a_pvmtr";
  parent "sx2000413a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000413a0";
  parent "sx2000413a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6103.45;
  base_power_2 ieeezipload.value*6103.45;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_442373c0";
  parent "sx3141393c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104136b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3008237c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193838c0";
  parent "sx3008237c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879064a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138581a0";
  parent "sx2879064a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3270814a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191850a0";
  parent "sx3270814a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3086002c";
  phases CS;
  nominal_voltage 120.09;
}
object substation {
  name "sourcebus";
  bustype SWING;
  phases ABCN;
  nominal_voltage 66395.28;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}
object triplex_node {
  name "sx2691973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355935a0";
  parent "sx2691973a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p828362";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001306a_pvmtr";
  parent "sx2001306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001306a0";
  parent "sx2001306a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5442.53;
  base_power_2 ieeezipload.value*5442.53;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710512b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2861218c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260505c0";
  parent "sx2861218c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2891575c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2891575c_pvmtr";
  parent "sx2891575c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533423c0";
  parent "sx2891575c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000410a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000410a_pvmtr";
  parent "sx2000410a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000410a0";
  parent "sx2000410a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8327.59;
  base_power_2 ieeezipload.value*8327.59;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822877b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141394b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339042b0";
  parent "sx3141394b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917328b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389092b0";
  parent "sx2917328b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104133a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137002";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137003";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137005";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879063b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337646b0";
  parent "sx2879063b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001305a_pvmtr";
  parent "sx2001305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001305a0";
  parent "sx2001305a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6235.63;
  base_power_2 ieeezipload.value*6235.63;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710511a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2842379a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3177894a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227903012a0";
  parent "sx3177894a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p828359";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000411a_pvmtr";
  parent "sx2000411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000411a0";
  parent "sx2000411a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5735.63;
  base_power_2 ieeezipload.value*5735.63;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2726975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193422b0";
  parent "sx2726975b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141395c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2149184c0";
  parent "sx3141395c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p1121283";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3177881c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104134c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p1121282";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2861219b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389761b0";
  parent "sx2861219b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879062c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21385192c0";
  parent "sx2879062c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p828360";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000410a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3214069c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194421c0";
  parent "sx3214069c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2842384c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260637c0";
  parent "sx2842384c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001304a_pvmtr";
  parent "sx2001304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001304a0";
  parent "sx2001304a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5528.74;
  base_power_2 ieeezipload.value*5528.74;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991923a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302735a0";
  parent "sx2991923a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710510c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001303a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104131a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2726974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193395b0";
  parent "sx2726974b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142-lng1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1142-lng1_dgmtr";
  parent "m1142-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2822871b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066811b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2126875b0";
  parent "sx3066811b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2842383a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260634a0";
  parent "sx2842383a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001303a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001303a_pvmtr";
  parent "sx2001303a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001303a0";
  parent "sx2001303a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7419.54;
  base_power_2 ieeezipload.value*7419.54;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2879069a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338894a0";
  parent "sx2879069a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673323c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991922a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302734a0";
  parent "sx2991922a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001302a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3235245";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026796";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235246";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026797";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235243";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026798";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841629c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3235244";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2726973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192926a0";
  parent "sx2726973a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235241";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026792";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235242";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822872b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104132a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026795";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066812a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323263a0";
  parent "sx3066812a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235249";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235247";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860500b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323274b0";
  parent "sx2860500b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235248";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879068b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323254b0";
  parent "sx2879068b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673322b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2954361b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383494b0";
  parent "sx2954361b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991921c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129399c0";
  parent "sx2991921c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2730149c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3235256";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235257";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235254";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235255";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841628a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3235252";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822873b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3235253";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235250";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235251";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001302a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001302a_pvmtr";
  parent "sx2001302a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001302a0";
  parent "sx2001302a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5063.22;
  base_power_2 ieeezipload.value*5063.22;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3139086b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192846b0";
  parent "sx3139086b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141390b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391743b0";
  parent "sx3141390b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235258";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2692633c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2913406b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879067a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380616a0";
  parent "sx2879067a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973180b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2673321a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991920a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118822a0";
  parent "sx2991920a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235267";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3234149a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227944551a0";
  parent "sx3234149a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*45711.34;
  base_power_2 ieeezipload.value*45711.34;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235268";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3234149b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227944551b0";
  parent "sx3234149b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*50134.02;
  base_power_2 ieeezipload.value*50134.02;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3234149c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227944551c0";
  parent "sx3234149c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*52422.68;
  base_power_2 ieeezipload.value*52422.68;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841627a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3235266";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104130b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066810c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337659c0";
  parent "sx3066810c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216337a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356011a0";
  parent "sx3216337a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2989565a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389237a0";
  parent "sx2989565a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047058a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227902981a0";
  parent "sx3047058a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748781a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766730b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355359b0";
  parent "sx2766730b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2989432b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163575b0";
  parent "sx2989432b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991927b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355607b0";
  parent "sx2991927b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p895102";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029506b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026764";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895107";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2915542c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921427c0";
  parent "sx2915542c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935567b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3048214";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895104";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026760";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895106";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p895105";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841626c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048210";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048211";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048212";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804277c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026767";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000100";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3233413";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026769";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3233412";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355599b0";
  parent "sx3216338b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860504a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293667a0";
  parent "sx2860504a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2989566b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260602b0";
  parent "sx2989566b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748780a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047pv-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object meter {
  name "m1047pv-3_pvmtr";
  parent "m1047pv-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254210c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047pv-2";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047pv-1";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895111";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p895113";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p895112";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029505c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2915542b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921427b0";
  parent "sx2915542b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2915542a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921427a0";
  parent "sx2915542a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048207";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p901894";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935568b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3048208";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3108449a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3048209";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216988";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048203";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p895114";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048205";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p895117";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841625c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048206";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048200";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048201";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p873787";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216339b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391741b0";
  parent "sx3216339b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160098";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216370a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216370c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216370b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766732b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247164b0";
  parent "sx2766732b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122821b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026785";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026786";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122822a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3008232b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192492b0";
  parent "sx3008232b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026783";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841624b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026784";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047688";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860501b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323265b0";
  parent "sx2860501b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3159645a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228446184a0";
  parent "sx3159645a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048230";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048231";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3103822c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228665517c0";
  parent "sx3103822c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-312488";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026780";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029507b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3065696a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227921416a0";
  parent "sx3065696a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122820a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026774";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3091052";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026777";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001400";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821770a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917119a0";
  parent "sx2821770a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935566c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3048227";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841623a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3048228";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026773";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047699";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048221";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048222";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2951995c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192801c0";
  parent "sx2951995c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026778";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026779";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729206c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-29518";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "196-29519";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897554";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197652a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254213b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029502a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026722";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122824a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970258c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459640c0";
  parent "sx2970258c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841622a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141396c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337655c0";
  parent "sx3141396c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047669";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897793a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955077c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955077c_pvmtr";
  parent "sx2955077c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260543c0";
  parent "sx2955077c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026726";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2895449c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193134c0";
  parent "sx2895449c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029501b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2711226b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1137001";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534967-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801902";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2801909";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254214b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047671";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122823b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047672";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396796b0";
  parent "sx3141397b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841621c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026713";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260542a0";
  parent "sx2955078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3214112b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226881057b0";
  parent "sx3214112b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260479a0";
  parent "sx2955074a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991929b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147708b0";
  parent "sx2991929b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2711225c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860499b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879767b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141398a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386976a0";
  parent "sx3141398a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254211b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916602a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029504b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2948732";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000414a_pvmtr";
  parent "sx2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000414a0";
  parent "sx2000414a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6080.46;
  base_power_2 ieeezipload.value*6080.46;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1026744";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2841620b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026745";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047649";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897791b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860506b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321856b0";
  parent "sx2860506b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001309a_pvmtr";
  parent "sx2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001309a0";
  parent "sx2001309a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4735.63;
  base_power_2 ieeezipload.value*4735.63;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197618a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356008a0";
  parent "sx3197618a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216336a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356010a0";
  parent "sx3216336a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2711224b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254212b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x0247171b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916603b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029503c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000415a_pvmtr";
  parent "sx2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000415a0";
  parent "sx2000415a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6189.66;
  base_power_2 ieeezipload.value*6189.66;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m1026732";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122825a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141399c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302804c0";
  parent "sx3141399c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2689691a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2955005";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026734";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955076a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21243817a0";
  parent "sx2955076a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2955006";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897792a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026736";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766723";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216361";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766722";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766721";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766720";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3046854b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227732939b0";
  parent "sx3046854b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766727";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766726";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766725";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748131b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323250b0";
  parent "sx2748131b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766724";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "q16642_cap";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766729";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766728";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197633a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338893a0";
  parent "sx3197633a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302637a0";
  parent "sx2748132a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2805031c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260491c0";
  parent "sx2805031c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047623";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785517c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338957c0";
  parent "sx2785517c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785528b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3216358";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804270b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339013b0";
  parent "sx2804270b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r18242";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674052c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "r18241";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216350";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972704c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216351";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766716";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104830c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2766715";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748130b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138753b0";
  parent "sx2748130b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766719";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r18243";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197632b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323266b0";
  parent "sx3197632b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766718";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766717";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "r18245";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804282c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216349";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047633";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216343";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785518c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138469c0";
  parent "sx2785518c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3216344";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785529c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3216342";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216347";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216348";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216345";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216346";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026709";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2989571a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225991691a0";
  parent "sx2989571a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3632979";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21197413c0";
  parent "sx3141411c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197631a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338920a0";
  parent "sx3197631a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3216338";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067478";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216339";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026700";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991909a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228219458b0";
  parent "sx3215549b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2763153a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293425a0";
  parent "sx2763153a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026705";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026706";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2876814a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026708";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649302a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3216336";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3778577";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026701";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216337";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026702";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785519a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138566a0";
  parent "sx2785519a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026703";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026704";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d6138608-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391996a0";
  parent "sx3141412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2842329c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260568c0";
  parent "sx2842329c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197630a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138644a0";
  parent "sx3197630a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879752b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991908a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047612";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047613";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649301a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047615";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010567";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010568";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954339b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391739b0";
  parent "sx2954339b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3027133a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010565";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992656a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260627a0";
  parent "sx2992656a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010566";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010563";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160878c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260511c0";
  parent "sx3160878c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010564";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008248";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010561";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010562";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2821087a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010560";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3197637c_pvmtr";
  parent "sx3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138585c0";
  parent "sx3197637c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691959b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1134480";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2805036b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2805036b_pvmtr";
  parent "sx2805036b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275248b0";
  parent "sx2805036b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3123452c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260574c0";
  parent "sx3123452c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215203b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1134479";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134478";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d2000100_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134477";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134476";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3067447a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386157a0";
  parent "sx3067447a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1134475";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134474";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134472";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2915534a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010569";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142099";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355618b0";
  parent "sx2954338b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2763811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459629c0";
  parent "sx2763811c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142098";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010570";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197636b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148580b0";
  parent "sx3197636b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3067448c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_262075c0";
  parent "sx3067448c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3021569";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2745811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251863c0";
  parent "sx2745811c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3019248";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150172a0";
  parent "sx2748135a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029183";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763812c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21459651c0";
  parent "sx2763812c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3030199";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030197";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3010585";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l0247171";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197635b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337696b0";
  parent "sx3197635b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3010580";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748133c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302861c0";
  parent "sx2748133c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089093";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089094";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p860892";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2783231";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2914324";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2914323";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235946a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356800a0";
  parent "sx3235946a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804283a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649306a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3008279";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804272b_pvmtr";
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338993b0";
  parent "sx2804272b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l0247160";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089097";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134471";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089096";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1134470";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l0247162";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197634b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355767b0";
  parent "sx3197634b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766499c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2805034a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260647a0";
  parent "sx2805034a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3067447";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067448";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897789b_pvmtr";
  parent "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323287b0";
  parent "sx2897789b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356796c0";
  parent "sx3235945c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3649305a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1134469";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804277c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339043c0";
  parent "sx2804277c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710530b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21381118b0";
  parent "sx2710530b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3234185";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-4";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001der-5";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001215c_pvmtr";
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001215c0";
  parent "sx2001215c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*12258.62;
  base_power_2 ieeezipload.value*12258.62;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "q14413";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14414";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001der-2";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14411";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841615a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356012a0";
  parent "sx2841615a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001der-3";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "q14412";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030126";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3011229a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356801a0";
  parent "sx3011229a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748139b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400108b0";
  parent "sx2748139b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001214c_pvmtr";
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001214c0";
  parent "sx2001214c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9701.15;
  base_power_2 ieeezipload.value*9701.15;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "m4362181";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3233412a_pvmtr";
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308717a0";
  parent "sx3233412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785511a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339046a0";
  parent "sx2785511a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104118c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321890c0";
  parent "sx3104118c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5504876-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3645810c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230651c0";
  parent "sx3645810c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2685809a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745848";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2851933";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145954";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1145956";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160872c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260551c0";
  parent "sx3160872c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1145955";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897784b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247170b0";
  parent "sx2897784b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001213c_pvmtr";
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001213c0";
  parent "sx2001213c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10385.06;
  base_power_2 ieeezipload.value*10385.06;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3195751";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3065696";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260552a0";
  parent "sx3198348a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991901b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3010556";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3027132a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3010557";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3008232";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2992657a_pvmtr";
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21475841a0";
  parent "sx2992657a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3233413b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308727b0";
  parent "sx3233413b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785512b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323245b0";
  parent "sx2785512b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3008237";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956471-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160871c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260638c0";
  parent "sx3160871c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2970258c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990098";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104119a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338956a0";
  parent "sx3104119a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048200b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391740b0";
  parent "sx3048200b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001212c_pvmtr";
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001212c0";
  parent "sx2001212c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10275.86;
  base_power_2 ieeezipload.value*10275.86;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3010559";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3198347c_pvmtr";
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260622c0";
  parent "sx3198347c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-ess1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-ess1_stmtr";
  parent "m2001-ess1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-ess2";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-ess2_stmtr";
  parent "m2001-ess2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2785513a";
  phases AS;
