  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785513a_pvmtr";
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337677a0";
  parent "sx2785513a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2724120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225577437c0";
  parent "sx2724120c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645812c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230754c0";
  parent "sx3645812c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727711a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048201b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391742b0";
  parent "sx3048201b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2895449c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2876812a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3179682";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001211c_pvmtr";
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001211c0";
  parent "sx2001211c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*13408.05;
  base_power_2 ieeezipload.value*13408.05;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "p860847";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766750";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785514a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337675a0";
  parent "sx2785514a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3552667c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104117c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338964c0";
  parent "sx3104117c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3645811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224230689c0";
  parent "sx3645811c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p860843";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179699";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3226771a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100746a0";
  parent "sx3226771a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727712a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6290228-6_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027123";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142049c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386442c0";
  parent "sx3179637c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991906a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "regxfmr_190-8581";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001210c_pvmtr";
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001210c0";
  parent "sx2001210c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7718.39;
  base_power_2 ieeezipload.value*7718.39;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2876813a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2766741";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144663";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144665";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144664";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766744";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766742";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785515c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293609c0";
  parent "sx2785515c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766749";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766748";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745806";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766747";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766746";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144667";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1144666";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104114b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355587b0";
  parent "sx3104114b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1144668";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4362177";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897780b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293518b0";
  parent "sx2897780b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323273b0";
  parent "sx3048203b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216358a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3120484c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991905a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2745811";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766730";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193361b0";
  parent "sx3157710b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2766732";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216370";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2766738";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_hsb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3104115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391738b0";
  parent "sx3104115b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179682c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897781a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138770a0";
  parent "sx2897781a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727710a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785516b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138294b0";
  parent "sx2785516b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3065665";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "q14404";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216367";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3216368";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916599a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356015a0";
  parent "sx2916599a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3101814";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138000";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216123a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338926a0";
  parent "sx3216123a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897790c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357984c0";
  parent "sx2897790c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066830b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3179646";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008237c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3065750";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3108449";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916598a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355933a0";
  parent "sx2916598a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2895461";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2802481a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308730a0";
  parent "sx2802481a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*13711.34;
  base_power_2 ieeezipload.value*13711.34;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766749b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337661b0";
  parent "sx2766749b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010557a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104113a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138560a0";
  parent "sx3104113a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897791b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323282b0";
  parent "sx2897791b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3047073";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2891575c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3179650";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876798b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193745b0";
  parent "sx2876798b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001209c_pvmtr";
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001209c0";
  parent "sx2001209c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8011.49;
  base_power_2 ieeezipload.value*8011.49;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029495b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3102286b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308729b0";
  parent "sx3102286b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010556a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027121";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3772794";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027114";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861219";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-2";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861218";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-3";
  phases ABCN;
  nominal_voltage 7199.56;
  bustype SWING_PQ;
}
object meter {
  name "m1026chp-3_dgmtr";
  parent "m1026chp-3";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3177894a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2001201_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3101827";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001208c_pvmtr";
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001208c0";
  parent "sx2001208c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6827.59;
  base_power_2 ieeezipload.value*6827.59;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2895449";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710525c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355437c0";
  parent "sx2710525c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027110";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861222";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179678";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861223";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027100";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027101";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179674";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179673";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027109";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216367b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991910b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001207c_pvmtr";
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001207c0";
  parent "sx2001207c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5080.46;
  base_power_2 ieeezipload.value*5080.46;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3225319";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179608";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026690";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179607";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030199c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260480c0";
  parent "sx3030199c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3177881c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227896008c0";
  parent "sx3177881c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839305";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766746c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321886c0";
  parent "sx2766746c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841624";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841623";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841626";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841625";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841628";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026682";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823611a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386877a0";
  parent "sx2823611a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841627";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841629";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841620";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841619c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337636c0";
  parent "sx2841619c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2841622";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841621";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142078b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330121b0";
  parent "sx3142078b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001206c_pvmtr";
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001206c0";
  parent "sx2001206c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6051.72;
  base_power_2 ieeezipload.value*6051.72;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216361b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026681";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000413";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000412";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841615";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000411";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000410";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841616";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841619";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000415";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841618";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000414";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026679";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841618a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337673a0";
  parent "sx2841618a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249626b0";
  parent "sx3142079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3234149b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234149c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000409";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710520a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138679a0";
  parent "sx2710520a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029055b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000408";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000407";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766748a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470326a0";
  parent "sx2766748a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991933c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355433c0";
  parent "sx2991933c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000402";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000401";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000400";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000406";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000405";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000404";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178969b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2000403";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955047a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469911a0";
  parent "sx2955047a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001205c_pvmtr";
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001205c0";
  parent "sx2001205c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4913.79;
  base_power_2 ieeezipload.value*4913.79;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748840b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048962a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3047060";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4277837";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710521a_pvmtr";
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138680a0";
  parent "sx2710521a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010559a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766747a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391989a0";
  parent "sx2766747a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026697";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973180b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398646b0";
  parent "sx2973180b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026699";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047059";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026693";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3179637";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026695";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3157718a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194093a0";
  parent "sx3157718a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001204c_pvmtr";
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001204c0";
  parent "sx2001204c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7436.78;
  base_power_2 ieeezipload.value*7436.78;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3047058";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841616a_pvmtr";
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031684a0";
  parent "sx2841616a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197629b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247122b0";
  parent "sx3197629b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991939b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337652b0";
  parent "sx2991939b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3139598";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3123509c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829957";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766742b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355585b0";
  parent "sx2766742b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047592";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829956";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785520b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2806553c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2861223b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5534970-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026646";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026647";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026648";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3156034a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391993a0";
  parent "sx3156034a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197628c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138651c0";
  parent "sx3197628c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766741a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386754a0";
  parent "sx2766741a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691954b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3253995c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396815c0";
  parent "sx3253995c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047593";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785521c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2724120";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3768670";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2937757c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3082993a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3086078a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829974";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2674047c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p829979";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197627c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337625c0";
  parent "sx3197627c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048210a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026670";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829975";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829976";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p829977";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766744b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127319b0";
  parent "sx2766744b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p829978";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841645";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026665";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5861005-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841648";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2925506c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533703c0";
  parent "sx2925506c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026667";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026660";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3225319b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533675b0";
  parent "sx3225319b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2839332";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026661";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2839331";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026662";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047566";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047568";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142050c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160896c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3177881";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841641";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785522b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829960";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p829961";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763072b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p829962";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p829963";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197626c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337623c0";
  parent "sx3197626c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048211a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p829965";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047580";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841635";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841634";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047572";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841637";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3177894";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026655";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841636";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026656";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047574";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861222a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933135a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841639";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047575";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841638";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029183b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047577";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2814529c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2814529b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2841631";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026657";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2820556a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2841630";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026658";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841633";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2841632";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785523c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2895496";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048212a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2898522";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898526";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089103";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879753b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089102";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3065665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227895952a0";
  parent "sx3065665a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138798b0";
  parent "sx3104859b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691950c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649300a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047548";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086075b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766717c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785524c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089115";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089118";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089119";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149225";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026chp-1";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089112";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p829986";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089113";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5565090-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2917359a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482431a0";
  parent "sx2917359a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047550";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047552";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3086074c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047558";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766716c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5774470-2_int";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785525c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2842330c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356795c0";
  parent "sx2842330c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1149235";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149236";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1149233";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048946c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260624c0";
  parent "sx3048946c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089120";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5587291-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089122";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691953a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047520";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047521";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047522";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047526";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879092c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785526b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047528";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089138";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2983432a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766719a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1149249";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2895489";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089132";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898515";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089131";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691952a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2992624a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047534";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785527a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766718c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089148";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5746546-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804956a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197639";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197638";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197637";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197636";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197635";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120504a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897846a0";
  parent "sx3120504a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089141";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973178b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337665b0";
  parent "sx2973178b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197645a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21395962a0";
  parent "sx3197645a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089143";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5472341-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089145";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089144";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748144a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338984a0";
  parent "sx2748144a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197634";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197633";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047503";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197632";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197631";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197630";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936214a_pvmtr";
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356809a0";
  parent "sx2936214a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047507";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147865";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147866";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804957c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3197629";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147863";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197628";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147864";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197627";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147861";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197626";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147862";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801895b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191951b0";
  parent "sx2801895b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197625";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197624";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147860";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138563a0";
  parent "sx2916627a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048937c_pvmtr";
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356789c0";
  parent "sx3048937c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2727795c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227678342c0";
  parent "sx2727795c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3195321a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089155";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089158";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147867";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690187b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308716b0";
  parent "sx2690187b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047073c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917133c0";
  parent "sx3047073c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197644a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138771a0";
  parent "sx3197644a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2748143a_pvmtr";
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121368a0";
  parent "sx2748143a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089160";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047513";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047515";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936213b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328363b0";
  parent "sx2936213b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047518";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2937757";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2801896b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191995b0";
  parent "sx2801896b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160868b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107693b0";
  parent "sx3160868b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260567c0";
  parent "sx2936211c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089163";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643a0";
  parent "sx2851933a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089162";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089165";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2764399b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147858";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1147859";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197643b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302369b0";
  parent "sx3197643b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254227b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1147857";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089170";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2851933c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643c0";
  parent "sx2851933c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235275b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302507b0";
  parent "sx3235275b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2851933b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393643b0";
  parent "sx2851933b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197654";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936212a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356815a0";
  parent "sx2936212a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197653";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727709a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3197652";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895409";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2916625b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21467859b0";
  parent "sx2916625b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197647";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197646";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089174";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089173";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748140a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391995a0";
  parent "sx2748140a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089176";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3254228b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089177";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089179";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197642c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391979c0";
  parent "sx3197642c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254229b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5955074-2_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089183";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139366a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226264795a0";
  parent "sx3139366a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197645";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197644";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197643";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197642";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5682346-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197641";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197640";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2731712b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2992556";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069738";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860481c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3118855";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804261c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302509c0";
  parent "sx2804261c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3030204a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069730";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089185";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691947a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748139";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089187";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914324a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069731";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089186";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089189";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089188";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935551c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748140";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748143";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748144";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235273b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339016b0";
  parent "sx3235273b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748146";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897778a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302468a0";
  parent "sx2897778a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179699b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879794a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260475a0";
  parent "sx2879794a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3727707a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3030205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027122a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027091";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804262a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355938a0";
  parent "sx2804262a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160865a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260515a0";
  parent "sx3160865a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860482a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089196";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089195";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089198";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_229106135c0";
  parent "sx2991640c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089197";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027092";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089199";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935552c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748152";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2914323b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748157";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748158";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3727708a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2803194c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917130c0";
  parent "sx2803194c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897779c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302508c0";
  parent "sx2897779c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3197618";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029520b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691949b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160864b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127146b0";
  parent "sx3160864b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197647a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294787a0";
  parent "sx3197647a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2684420b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085402a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3101194";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748124";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3139103a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225767272a0";
  parent "sx3139103a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748125";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748146a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138570a0";
  parent "sx2748146a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897776c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302858c0";
  parent "sx2897776c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2915534";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936216c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223663c0";
  parent "sx2936216c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858163a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3232301";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860480b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3027124c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804260b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391752b0";
  parent "sx2804260b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748126";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973791a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260605a0";
  parent "sx2973791a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160863c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223660c0";
  parent "sx3160863c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197646b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355944b0";
  parent "sx3197646b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935550c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748127";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691948b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2748128";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748129";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2911069b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571871b0";
  parent "sx2911069b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2748130";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748131";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748132";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085401a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2748133";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748135";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6170302-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2915542";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897777c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338937c0";
  parent "sx2897777c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2916620c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338977c0";
  parent "sx2916620c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142100";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973833b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260630b0";
  parent "sx2973833b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142101";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954347b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321841b0";
  parent "sx2954347b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142102";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048963b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710542b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355584b0";
  parent "sx2710542b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1142107";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142108";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142109";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027066";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142103";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142104";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142105";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142106";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160862c_pvmtr";
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386143c0";
  parent "sx3160862c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3342743c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223703238c0";
  parent "sx3342743c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1027056";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767343c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356791c0";
  parent "sx2767343c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001203c_pvmtr";
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001203c0";
  parent "sx2001203c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9206.90;
  base_power_2 ieeezipload.value*9206.90;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021c0";
  parent "sx2803199c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897774b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337691b0";
  parent "sx2897774b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085391b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21236413b0";
  parent "sx3085391b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710543c_pvmtr";
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474614c0";
  parent "sx2710543c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021a0";
  parent "sx2803199a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142098b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260501b0";
  parent "sx3142098b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2803199b_pvmtr";
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760021b0";
  parent "sx2803199b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2990826c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027055";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2954346b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323397b0";
  parent "sx2954346b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160861c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260558c0";
  parent "sx3160861c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973171b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339012b0";
  parent "sx2973171b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2990826a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6017316-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3778577c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224490448c0";
  parent "sx3778577c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p893610";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001202c_pvmtr";
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001202c0";
  parent "sx2001202c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7137.93;
  base_power_2 ieeezipload.value*7137.93;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897775c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138342c0";
  parent "sx2897775c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2858166a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085390b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321848b0";
  parent "sx3085390b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3064514c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251857c0";
  parent "sx3064514c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337699b0";
  parent "sx2954349b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3142099b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157718b0";
  parent "sx3142099b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027080";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048965b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027087";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3195327a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767341c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260577c0";
  parent "sx2767341c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897772a_pvmtr";
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302679a0";
  parent "sx2897772a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179646b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328365b0";
  parent "sx3179646b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x1108410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337627c0";
  parent "sx3085393c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356013a0";
  parent "sx2954348a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048966c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1027071";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189189";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3189188";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027073";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767342a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356802a0";
  parent "sx2767342a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3189190";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027068";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260576c0";
  parent "sx3030126c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338918a0";
  parent "sx2897773a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692664c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085392c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337630c0";
  parent "sx3085392c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048890c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128517c0";
  parent "sx3048890c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763623";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763624";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104128a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247057a0";
  parent "sx3104128a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3197641a_pvmtr";
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293591a0";
  parent "sx3197641a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3097861c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533215c0";
  parent "sx3097861c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3763620";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897770c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337628c0";
  parent "sx2897770c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027019";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027013";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027014";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008733";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p903360";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216344b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p830058";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065750b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3030203";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822857b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355588b0";
  parent "sx2822857b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3030200";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763618";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048968c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3067506";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3067507";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027011";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338969a0";
  parent "sx3104129a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027005";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338944c0";
  parent "sx3197640c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085393";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027001";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897771b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21148701b0";
  parent "sx2897771b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085392";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027002";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595a0";
  parent "sx2767340a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*13711.34;
  base_power_2 ieeezipload.value*13711.34;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085391";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122658";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595b0";
  parent "sx2767340b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085390";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027004";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m4122657";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767340c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260595c0";
  parent "sx2767340c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3085397";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936268c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3085396";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008742";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3763619";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030204";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085395";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008743";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3030205";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085394";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p903354";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008746";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085399";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085398";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216345b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822858b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355591b0";
  parent "sx2822858b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3120502a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294812a0";
  parent "sx3120502a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027041";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2802480b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308725b0";
  parent "sx2802480b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160117b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357901b0";
  parent "sx3160117b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027042";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1027043";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104126c_pvmtr";
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138372c0";
  parent "sx3104126c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954345c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338915c0";
  parent "sx2954345c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027038";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027039";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3150961";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027036";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008752";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2692661a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1008753";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3231269b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225684682b0";
  parent "sx3231269b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q1301";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085389";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216346a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2917310";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085388";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1008758";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142110";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142111";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1142112";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120503a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225869139a0";
  parent "sx3120503a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391747b0";
  parent "sx2822859b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104127b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337690b0";
  parent "sx3104127b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2954344c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338959c0";
  parent "sx2954344c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1027027";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1027023";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804269b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323285b0";
  parent "sx2804269b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692660a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085399c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302862c0";
  parent "sx3085399c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917328";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048228c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104124b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356065b0";
  parent "sx3104124b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822864c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274985c0";
  parent "sx2822864c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2991943c_pvmtr";
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399619c0";
  parent "sx2991943c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2917330";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2688693c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917336";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917333";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822865c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274986c0";
  parent "sx2822865c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085398b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355777b0";
  parent "sx3085398b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2000901_int";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2673343b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010569a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649299a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237391a0";
  parent "sx3649299a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193078a0";
  parent "sx2764403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916234a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104125b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138264b0";
  parent "sx3104125b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5926308-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6320328-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3008248a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157708c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192954c0";
  parent "sx3157708c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2746587c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2990828";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822866b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338922b0";
  parent "sx2822866b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2990826";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2990827";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649298a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237384a0";
  parent "sx3649298a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3091052a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860479b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1027000";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010568a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178976a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710536a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396867a0";
  parent "sx2710536a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104122a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138565a0";
  parent "sx3104122a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010567c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5865224-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3067506c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260620c0";
  parent "sx3067506c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2935549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104157c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2917359";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5835167-6_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2822867b_pvmtr";
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386552b0";
  parent "sx2822867b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767343";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104123c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338924c0";
  parent "sx3104123c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179607b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178977c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237380a0";
  parent "sx3649297a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710537b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391744b0";
  parent "sx2710537b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2688692b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991940c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148060c0";
  parent "sx2991940c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3067507c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260535c0";
  parent "sx3067507c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178978a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010566c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104120b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138645b0";
  parent "sx3104120b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3179608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2862616c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673300b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391745b0";
  parent "sx2673300b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160123a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015706a0";
  parent "sx3160123a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323236b0";
  parent "sx2822860b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2970804c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178979c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5746703-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048887b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260586b0";
  parent "sx3048887b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085395a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391094a0";
  parent "sx3085395a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2767342";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3234149";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767341";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2767340";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3189188c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293658c0";
  parent "sx3189188c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198358b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138797b0";
  parent "sx3198358b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692655c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104121a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138561a0";
  parent "sx3104121a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254230a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3064514";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142798";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3312692a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142799";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822861a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21015829a0";
  parent "sx2822861a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048888c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251856c0";
  parent "sx3048888c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2862616";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2689678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192762b0";
  parent "sx2689678b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1005.15;
  base_power_2 ieeezipload.value*1005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189189b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293657b0";
  parent "sx3189189b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692654a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085394c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274988c0";
  parent "sx3085394c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3198356c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350993c0";
  parent "sx3198356c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2710532c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293666c0";
  parent "sx2710532c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673346c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6198039-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047490";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822862c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275001c0";
  parent "sx2822862c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066821a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2685805a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047483";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047484";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785530a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047485";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047486";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047289a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048889c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128464c0";
  parent "sx3048889c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216350a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323261b0";
  parent "sx3085397b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047289c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3198355b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207288b0";
  parent "sx3198355b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822863c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337635c0";
  parent "sx2822863c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785531a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104154c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879089c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047497";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3232902a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d6440002-2_int";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085396a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138684a0";
  parent "sx3085396a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216351a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3085410";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483_cap";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954352";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954353";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954350";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085403";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954351";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085402";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730163c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2691943b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047471";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104125";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010561a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104126";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104123";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104124";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104121";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176656";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104122";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104120";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-311359";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2806553";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954349";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1048090-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992624";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3263051c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2954347";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954348";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954345";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085401";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104129";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954346";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3085400";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104127";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954344";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104128";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2895461a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048221a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047480";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691942b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104114";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3448661b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104115";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673305b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138236b0";
  parent "sx2673305b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691941c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3176661";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010560b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3104113";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047478";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954338";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954339";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3159448a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337684a0";
  parent "sx3159448a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104118";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104119";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3176660";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030200c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104117";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089204";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089203";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089205";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089207";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197639a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310569a0";
  parent "sx3197639a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3082981c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048222c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1089200";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1089202";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089201";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2783231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193886b0";
  parent "sx2783231b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841648a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3104145";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047441";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047442";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104144";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047444";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047447";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955055b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249647b0";
  parent "sx2955055b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785534b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089215";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954361";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d5804798-3_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197638a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396959a0";
  parent "sx3197638a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897554c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d2000701_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066826b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "221-559681";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673303c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338963c0";
  parent "sx2673303c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691944a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-559682";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089213";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104136";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104134";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104135";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047453";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104132";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104133";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214549";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104130";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104131";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047457";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3082983b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954357";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785535b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2954354";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2954355";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122837";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2766750c_pvmtr";
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293424c0";
  parent "sx2766750c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3122835";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729401b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2763811";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2763812";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1089220";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5837361-8_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860477a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254237a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673308b_pvmtr";
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337653b0";
  parent "sx2673308b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047420";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047423";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047424";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2935547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785536b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3122848";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122849";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122847";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860478b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254238b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178971a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010564c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047430";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673309c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138472c0";
  parent "sx2673309c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3104157";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3104154";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3342743";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047432";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841645c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3104155";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047433";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047434";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047435";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv11sub2_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2992657";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785537a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2992656";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5803273-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122815";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122816";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122813";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122814";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122819";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136360";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136361";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122817";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136362";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122818";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136363";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955006c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066829c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2708744b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178972c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673306c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293608c0";
  parent "sx2673306c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047400";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047401";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010563a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "193-48013";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727707";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047403";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136353";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047404";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136354";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3727709";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136355";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727708";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047406";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136356";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122811";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136357";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122812";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136358";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047409";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136359";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122810";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122826";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048227a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3122827";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122824";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122825";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p875742";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178973a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069662";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727710";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673307c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337632c0";
  parent "sx2673307c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3010562b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3727712";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3727711";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047410";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879081a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136365";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136366";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136367";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122822";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136368";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122823";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047419";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122820";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3122821";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841631c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391976c0";
  parent "sx2841631c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254206b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355592b0";
  parent "sx3254206b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973166c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293665c0";
  parent "sx2973166c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120504a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3251807a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711224b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260500b0";
  parent "sx2711224b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027671a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308728a0";
  parent "sx3027671a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254870";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254873";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3047073c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254207a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337671a0";
  parent "sx3254207a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3067478a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254869";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260590b0";
  parent "sx3216988b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973167b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293656b0";
  parent "sx2973167b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841630c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138404c0";
  parent "sx2841630c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069640";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251806b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3139598b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226311345b0";
  parent "sx3139598b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048937c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3011229";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729406c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3179650b_pvmtr";
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251828b0";
  parent "sx3179650b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254204a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337715a0";
  parent "sx3254204a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066809c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3086098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474556a0";
  parent "sx3086098a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104853c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3784018a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224500658a0";
  parent "sx3784018a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6077791-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069632";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142801";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142800";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3448661";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217052c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029501b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337688b0";
  parent "sx3029501b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001015";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142808";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001010";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729407b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001014";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001013";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897768c_pvmtr";
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337634c0";
  parent "sx2897768c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001012";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001011";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069627";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069629";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973169a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397304a0";
  parent "sx2973169a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302672c0";
  parent "sx3254205c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254870c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069620";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321849b0";
  parent "sx2748152b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142813";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142811";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3197654a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382992a0";
  parent "sx3197654a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142810";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001007";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001006";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3251808a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142815";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001005";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029500a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391992a0";
  parent "sx3029500a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142814";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001004";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "d6138609-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159448";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142819";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001009";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142818";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001008";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729408b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2820556";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001003";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897769c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337660c0";
  parent "sx2897769c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001002";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001001";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001000";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069619";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069613";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935552c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274903c0";
  parent "sx2935552c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069610";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2952014a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860482a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338954a0";
  parent "sx2860482a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2935551c_pvmtr";
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21387929c0";
  parent "sx2935551c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2897766c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2128007c0";
  parent "sx2897766c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197625c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645809c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3150961c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223400157c0";
  parent "sx3150961c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069607";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804250c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274992c0";
  parent "sx2804250c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935553b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323247b0";
  parent "sx2935553b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069600";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104850c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2763407";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138606";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138608";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138607";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955081a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3253570";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860483b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396699b0";
  parent "sx2860483b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2727795";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2897767c_pvmtr";
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338960c0";
  parent "sx2897767c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197624b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010580b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1138604";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138603";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820590";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254208c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338961c0";
  parent "sx3254208c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2858163a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391990a0";
  parent "sx2858163a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254873c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2933120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2898526c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393486c0";
  parent "sx2898526c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748158a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293480a0";
  parent "sx2748158a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2911069b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860480b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323234b0";
  parent "sx2860480b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897764b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391750b0";
  parent "sx2897764b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3215203";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820583";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823611";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337714c0";
  parent "sx3254209c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3027670b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308719b0";
  parent "sx3027670b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3102793b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227734175b0";
  parent "sx3102793b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748157a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338973a0";
  parent "sx2748157a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860481c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338908c0";
  parent "sx2860481c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897765b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323243b0";
  parent "sx2897765b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935550c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274999c0";
  parent "sx2935550c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935556b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356064b0";
  parent "sx2935556b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2911069";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141399c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3217053";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804253a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396254a0";
  parent "sx2804253a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3217052";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3065696a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5742811-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029507b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302368b0";
  parent "sx3029507b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729434b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321851b0";
  parent "sx2729434b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989564b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216336a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2689691a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355375a0";
  parent "sx2689691a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20703";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048221a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399305a0";
  parent "sx3048221a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766741a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991927b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804254a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323418a0";
  parent "sx2804254a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2951995";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860486c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127390c0";
  parent "sx2860486c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841639a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355937a0";
  parent "sx2841639a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197629b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841638c_pvmtr";
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138641c0";
  parent "sx2841638c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935557a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397005a0";
  parent "sx2935557a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785534b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338982b0";
  parent "sx2785534b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728037";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521b0";
  parent "sx3216370b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728038";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521a0";
  parent "sx3216370a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-961799-3_int";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989565a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2783231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2989432b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216337a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3123452";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048222c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355431c0";
  parent "sx3048222c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029506b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338930b0";
  parent "sx3029506b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804255b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338913b0";
  parent "sx2804255b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860487c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138586c0";
  parent "sx2860487c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3103822";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197628c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293492c0";
  parent "sx2841637c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935554a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338921a0";
  parent "sx2935554a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728040";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785535b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339005b0";
  parent "sx2785535b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804251a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138646a0";
  parent "sx2804251a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728041";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160109b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338947b0";
  parent "sx3160109b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728042";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3253570c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228314460c0";
  parent "sx3253570c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3728043";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2898522a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260648a0";
  parent "sx2898522a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338935b0";
  parent "sx2973160b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2989566b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2970258";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3728039";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216370c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293521c0";
  parent "sx3216370c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197627c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860484b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323255b0";
  parent "sx2860484b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841636b_pvmtr";
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391758b0";
  parent "sx2841636b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935555a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338917a0";
  parent "sx2935555a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69sub1_hsb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2821010";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011298c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160108b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355603b0";
  parent "sx3160108b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785536b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339002b0";
  parent "sx2785536b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2804252a_pvmtr";
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302473a0";
  parent "sx2804252a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973161a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293592a0";
  parent "sx2973161a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3216339b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214069c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766742b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197626c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860485b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321855b0";
  parent "sx2860485b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841635a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399099a0";
  parent "sx2841635a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141395c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822868a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397544a0";
  parent "sx2822868a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3231255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339051c0";
  parent "sx3231255c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160107a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138265a0";
  parent "sx3160107a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197653b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339004b0";
  parent "sx3197653b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973162b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302375b0";
  parent "sx2973162b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029503c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138373c0";
  parent "sx3029503c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3068944";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2972930a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338927a0";
  parent "sx2972930a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785537a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338975a0";
  parent "sx2785537a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804258b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337697b0";
  parent "sx2804258b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3729298a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3251799";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141396c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841634b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392038b0";
  parent "sx2841634b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822869a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338942a0";
  parent "sx2822869a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160106a_pvmtr";
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310570a0";
  parent "sx3160106a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973163b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391753b0";
  parent "sx2973163b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3197652a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339021a0";
  parent "sx3197652a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311609";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214112b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029502a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138262a0";
  parent "sx3029502a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2728247";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879767b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260496b0";
  parent "sx2879767b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785538a_pvmtr";
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338986a0";
  parent "sx2785538a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323233b0";
  parent "sx3254203b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804259a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127372a0";
  parent "sx2804259a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841633a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293645a0";
  parent "sx2841633a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3729297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3011293b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973164a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302514a0";
  parent "sx2973164a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160105c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302811c0";
  parent "sx3160105c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3011293c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048227a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337647a0";
  parent "sx3048227a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029505c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338966c0";
  parent "sx3029505c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804256b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321840b0";
  parent "sx2804256b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991929b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2711226b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260527b0";
  parent "sx2711226b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860488b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391751b0";
  parent "sx2860488b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104856a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841632b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338972b0";
  parent "sx2841632b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141398a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973165a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355942a0";
  parent "sx2973165a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160104b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337707b0";
  parent "sx3160104b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935559a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400185a0";
  parent "sx2935559a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048228c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274997c0";
  parent "sx3048228c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2711225c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260553c0";
  parent "sx2711225c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029504b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337702b0";
  parent "sx3029504b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674027b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380325b0";
  parent "sx2674027b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804257b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321854b0";
  parent "sx2804257b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d5653457-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860489a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302405a0";
  parent "sx2860489a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251806";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251808";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3251807";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338994b0";
  parent "sx3160115b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026492";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104136b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338949b0";
  parent "sx3104136b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026487";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026486";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026485";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "228-1353934-4_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026488";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247160b0";
  parent "sx0247160b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822877b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337672b0";
  parent "sx2822877b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx0247162b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247162b0";
  parent "sx0247162b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954361b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339019a0";
  parent "sx3160114a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104134c_pvmtr";
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138718c0";
  parent "sx3104134c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216367b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337648b0";
  parent "sx3216367b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085389b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391765b0";
  parent "sx3085389b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3178988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3160113b_pvmtr";
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323284b0";
  parent "sx3160113b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001208c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000600";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001209c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3216342b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3157167a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226115278a0";
  parent "sx3157167a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804248b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323244b0";
  parent "sx2804248b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176661c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356788c0";
  parent "sx3176661c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216368c_pvmtr";
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293663c0";
  parent "sx3216368c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085388b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391746b0";
  parent "sx3085388b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069-mt1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1069-mt1_dgmtr";
  parent "m1069-mt1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2001207c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399508a0";
  parent "sx3104135a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026496";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub1_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3216343c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766738c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2804249c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389962c0";
  parent "sx2804249c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176660b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193892b0";
  parent "sx3176660b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228057846a0";
  parent "sx3215340a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2692600c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104132a_pvmtr";
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302469a0";
  parent "sx3104132a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2821770a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3233353a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399630a0";
  parent "sx3233353a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673312a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321837a0";
  parent "sx2673312a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2822872b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338950b0";
  parent "sx2822872b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066811b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216361b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21452406b0";
  parent "sx3216361b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001206c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047386";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066810c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047388";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2951995c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3120376";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3047289";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027671";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027670";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2917255";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785530a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391985a0";
  parent "sx2785530a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991933c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2801902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226010605c0";
  parent "sx2764411c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673313b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321853b0";
  parent "sx2673313b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104133a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293483a0";
  parent "sx3104133a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066812a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2822873b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338999b0";
  parent "sx2822873b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2878848c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879075a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766732b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2001400c_pvmtr";
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2001400c0";
  parent "sx2001400c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*23281.61;
  base_power_2 ieeezipload.value*23281.61;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2990098a_pvmtr";
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308721a0";
  parent "sx2990098a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251830";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104130b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391755b0";
  parent "sx3104130b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785531a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399809a0";
  parent "sx2785531a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2936271a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260476a0";
  parent "sx2936271a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726983a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001204c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138562a0";
  parent "sx2673310a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2764412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321874a0";
  parent "sx2764412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026472";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047371";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2859403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228001810a0";
  parent "sx2859403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026463";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026468";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047368";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048962a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260555a0";
  parent "sx3048962a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026466";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3315860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3047289a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193a0";
  parent "sx3047289a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3251854";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936270a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218472a0";
  parent "sx2936270a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104131a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302410a0";
  parent "sx3104131a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159037b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2929261";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217064";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3047289c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193c0";
  parent "sx3047289c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3047289b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228091193b0";
  parent "sx3047289b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d2001001_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397029a0";
  parent "sx2673311a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6108141-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047374";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879077b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3139086b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692633c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328364c0";
  parent "sx2692633c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047379";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048963b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260521b0";
  parent "sx3048963b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l3217057";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3217056";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2728247c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729c0";
  parent "sx2728247c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729a0";
  parent "sx2728247a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2728247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337729b0";
  parent "sx2728247b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142860";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827532";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827531";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011298";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827530";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2948732b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225571845b0";
  parent "sx2948732b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827536";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142863";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827534";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001202c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2970811a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827533";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142868";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3011293";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142865";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827537";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066815c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047340";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673316a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120855a0";
  parent "sx2673316a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047342";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142869";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047344";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047345";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047346";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879070b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e206217";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3232301c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142871";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827521";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827520";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689726";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689727";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936276b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260458b0";
  parent "sx2936276b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729410c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1142875";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827525";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142874";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p859135";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142873";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827523";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066816a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827522";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827529";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827528";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827527";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217057a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673317a_pvmtr";
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397771a0";
  parent "sx2673317a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3048965b_pvmtr";
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260641b0";
  parent "sx3048965b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047358";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879071b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3178980c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p827554";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827553";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142880";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2936275b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157715b0";
  parent "sx2936275b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069597";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827555";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822870c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399171c0";
  parent "sx2822870c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673314c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355778c0";
  parent "sx2673314c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e206209";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066813b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069595";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710508b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323241b0";
  parent "sx2710508b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047322";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048966c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260625c0";
  parent "sx3048966c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047323";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047324";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047325";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879072b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1047326";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e206211";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e206210";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2875754c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225897943c0";
  parent "sx2875754c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729412a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827542";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069588";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178981b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069582";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2822871b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355840b0";
  parent "sx2822871b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827549";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d5621886-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827548";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066814b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069590";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710509c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275000c0";
  parent "sx2710509c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247058a0";
  parent "sx2673315a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2952013a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3010570a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047335";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879073c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047338";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047339";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3207907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664c0";
  parent "sx3207907c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664b0";
  parent "sx3207907b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3207907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293664a0";
  parent "sx3207907a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827576";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405b0";
  parent "sx1108405b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*14632.71;
  base_power_2 ieeezipload.value*14632.71;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827575";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405c0";
  parent "sx1108405c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*14367.05;
  base_power_2 ieeezipload.value*14367.05;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066819a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827574";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827573";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108405a0";
  parent "sx1108405a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*12800.51;
  base_power_2 ieeezipload.value*12800.51;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048968c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_350994c0";
  parent "sx3048968c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048890c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2823592_cap";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069572";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-36167";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069574";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178982a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1142821";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142828";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972930";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748780";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142826";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748781";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820528";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047303";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d6231996-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729413a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1047309";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827561";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827560";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3081380a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225700953a0";
  parent "sx3081380a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729414c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010013";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136030";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136031";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827564";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842329c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1010011";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136032";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827563";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406a0";
  parent "sx1108406a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10301.41;
  base_power_2 ieeezipload.value*10301.41;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108406b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108406b0";
  parent "sx1108406b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*11586.56;
  base_power_2 ieeezipload.value*11586.56;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1010017";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069565";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010016";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069564";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010015";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069567";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1010014";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3214071c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d5712477-3_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142835";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069560";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2851933c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069563";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142833";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142832";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142839";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3217053c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1047311";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047312";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047314";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820533";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047316";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2820535";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120484c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191772c0";
  parent "sx3120484c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047318";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2099529c0";
  parent "sx3235268c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1047319";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136027";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1136028";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729414a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2820531";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197661";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001100";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136029";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3197660";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3172805a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069558";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069557";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403a0";
  parent "sx1108403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*14940.13;
  base_power_2 ieeezipload.value*14940.13;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069554";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069556";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403b0";
  parent "sx1108403b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*12024.66;
  base_power_2 ieeezipload.value*12024.66;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069555";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108403c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108403c0";
  parent "sx1108403c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*11005.03;
  base_power_2 ieeezipload.value*11005.03;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3066817a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069550";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710504b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323394b0";
  parent "sx2710504b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3120502a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069551";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1142843";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3217056a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673318c_pvmtr";
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338967c0";
  parent "sx2673318c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2839305a_pvmtr";
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150292a0";
  parent "sx2839305a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2745799c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191779c0";
  parent "sx2745799c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3189190a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227100753a0";
  parent "sx3189190a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235267c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321892c0";
  parent "sx3235267c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192860";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827580";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404a0";
  parent "sx1108404a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*18543.76;
  base_power_2 ieeezipload.value*18543.76;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-7361";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404b0";
  parent "sx1108404b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*20244.65;
  base_power_2 ieeezipload.value*20244.65;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069549";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069548";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069543";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251799a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260562a0";
  parent "sx3251799a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2798067b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533237b0";
  parent "sx2798067b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1142851";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108404c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108404c0";
  parent "sx1108404c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*16462.68;
  base_power_2 ieeezipload.value*16462.68;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069544";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3066818b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3200222";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3120503a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710505b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323398b0";
  parent "sx2710505b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673319c_pvmtr";
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391973c0";
  parent "sx2673319c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2803194";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898457a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2936279c_pvmtr";
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247184c0";
  parent "sx2936279c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235266c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302807c0";
  parent "sx3235266c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6019477-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2803199";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933135";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254218a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138720a0";
  parent "sx3254218a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069535";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069532";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973154a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338897a0";
  parent "sx2973154a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691939b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355589b0";
  parent "sx2691939b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069533";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069530";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb2";
  phases ABCN;
  nominal_voltage 66395.28;
}
object node {
  name "l2925506";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv115_hsb1";
  phases ABCN;
  nominal_voltage 66395.28;
}
object triplex_node {
  name "sx2860490a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138719a0";
  parent "sx2860490a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2786204";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3125349";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785529c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355943c0";
  parent "sx2785529c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235253a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138573a0";
  parent "sx3235253a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748131b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785516b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069524";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254219c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138716c0";
  parent "sx3254219c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069526";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069521";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m4118755";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973155a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338898a0";
  parent "sx2973155a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195310a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192185a0";
  parent "sx3195310a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m4118754";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691938b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355600b0";
  parent "sx2691938b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3029510b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355606b0";
  parent "sx3029510b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3181545c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193702c0";
  parent "sx3181545c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2952007c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860491a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302733a0";
  parent "sx2860491a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860491b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302733b0";
  parent "sx2860491b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235252b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21388572b0";
  parent "sx3235252b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935560c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293659c0";
  parent "sx2935560c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748130b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785517c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069518";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069517";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069519";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069514";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069513";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069516";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785519a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069515";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254216a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398563a0";
  parent "sx3254216a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973156b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337687b0";
  parent "sx2973156b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2727019";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010004";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673309";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010003";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010008";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1010007";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673303";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2708744";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2711234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207287b0";
  parent "sx2711234b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673308";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673307";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235251c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21387206c0";
  parent "sx3235251c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673306";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673305";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2785518c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027116a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192684a0";
  parent "sx3027116a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673300";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933165";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2933164";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101782a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356808a0";
  parent "sx3101782a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069509";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069503";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254217c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399112c0";
  parent "sx3254217c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069505";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973157a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337722a0";
  parent "sx2973157a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069504";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3141400a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138313a0";
  parent "sx3141400a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2821010a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2727008";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069500";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235250b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337698b0";
  parent "sx3235250b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3728039a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387053a0";
  parent "sx3728039a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3234185b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323388b0";
  parent "sx3234185b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973144c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2983432";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3236011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138796b0";
  parent "sx3236011b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3140238a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973158c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138259c0";
  parent "sx2973158c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673326";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "221-308718";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673323";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861197";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728038a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387019a0";
  parent "sx3728038a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3086098";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673322";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2898495";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936213";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673321";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936214";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673320";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936211";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936212";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916608";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916609";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916606";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916607";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5655682-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973159a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398536a0";
  parent "sx2973159a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2916605";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916602";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916603";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3159645a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2925506c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2673315";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673314";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673313";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2952003b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2673312";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673319";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673318";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673317";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673316";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973146b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2916610";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270814";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673311";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673310";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728037a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386946a0";
  parent "sx3728037a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2916619";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916617";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916618";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209748";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209749";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3729298";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827514";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827512";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3729297";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827511";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827515";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136999";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6504019-6_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673346";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3016088";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086075";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086074";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2860492c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21395720c0";
  parent "sx2860492c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3086079";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3086078";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209750";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916620";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136993";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136994";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209753";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136995";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2673343";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136996";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209751";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136997";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748133c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1209752";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136998";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209758";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936216";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916627";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916625";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827503";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691936a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356009a0";
  parent "sx2691936a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827502";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827501";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p827500";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827507";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827506";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827505";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827504";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2898515c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260621c0";
  parent "sx2898515c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p827509";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827508";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3123452c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860493a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397645a0";
  parent "sx2860493a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207290a0";
  parent "sx2879773a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2673331";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209763";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2992556c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2992556c_pvmtr";
  parent "sx2992556c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_346639c0";
  parent "sx2992556c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785521c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338931c0";
  parent "sx2785521c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2915542c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2915542b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2915542a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935568b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2119958b0";
  parent "sx2935568b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3108449a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228622562a0";
  parent "sx3108449a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2823545a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197661c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338932c0";
  parent "sx3197661c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3236004";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3123509c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2129923c0";
  parent "sx3123509c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973149b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012a0";
  parent "sx2896685a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3103822c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012b0";
  parent "sx2896685b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235248c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2896685c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227187012c0";
  parent "sx2896685c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2841627a_pvmtr";
  parent "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337716a0";
  parent "sx2841627a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254210c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138647c0";
  parent "sx3254210c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991915b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3029495";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841626c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302808c0";
  parent "sx2841626c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029497";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141480";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785522b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127681b0";
  parent "sx2785522b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2913406b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225940756b0";
  parent "sx2913406b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029498";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029499";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141388c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3029518b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337666b0";
  parent "sx3029518b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3729981";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729423c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339017c0";
  parent "sx2729423c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2748780a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356803a0";
  parent "sx2748780a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2823544a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3197660b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323275b0";
  parent "sx3197660b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3252336b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2748781a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21382813a0";
  parent "sx2748781a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3254869b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235247a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3236011";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048210a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302412a0";
  parent "sx3048210a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254211b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247084b0";
  parent "sx3254211b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991914c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2786274";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763407c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225906836c0";
  parent "sx2763407c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860499b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338997b0";
  parent "sx2860499b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2786273";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2801909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785523c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2785523c_pvmtr";
  parent "sx2785523c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138412c0";
  parent "sx2785523c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841625c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302834c0";
  parent "sx2841625c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1141475";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141474";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141473";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2935566c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441854c0";
  parent "sx2935566c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "196-35813";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141389a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1141479";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141478";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2690868c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227917127c0";
  parent "sx2690868c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1141477";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1141476";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2860500b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729424a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339018a0";
  parent "sx2729424a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2936271";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048211a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396015a0";
  parent "sx3048211a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235246b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2936270";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3046854";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936275";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936276";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2786266";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2936279";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3032977";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2823592a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223658a0";
  parent "sx2823592a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*912.37;
  base_power_2 ieeezipload.value*912.37;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991913a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2935567b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338992b0";
  parent "sx2935567b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841624b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355604b0";
  parent "sx2841624b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3032980";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3032981";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785524c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2044328c0";
  parent "sx2785524c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3176656a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193170a0";
  parent "sx3176656a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860501b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5472350-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048212a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355934a0";
  parent "sx3048212a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766730b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235245c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2936268";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991912a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2876796a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193338a0";
  parent "sx2876796a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841623a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294844a0";
  parent "sx2841623a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785525c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21396606c0";
  parent "sx2785525c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3029497c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3119793b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226024307b0";
  parent "sx3119793b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2820528c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226191778c0";
  parent "sx2820528c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141401a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338970a0";
  parent "sx3141401a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973150a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380528a0";
  parent "sx2973150a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009828";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009827";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-7361";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991919a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955076a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009820";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p904451";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235244a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "q14734";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254214b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254214b_pvmtr";
  parent "sx3254214b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337706b0";
  parent "sx3254214b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009824";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "q14733";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p904452";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876797a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193345a0";
  parent "sx2876797a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841622a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21384215a0";
  parent "sx2841622a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009840";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785526b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302374b0";
  parent "sx2785526b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3141402c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391978c0";
  parent "sx3141402c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729427b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323249b0";
  parent "sx2729427b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973151a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138569a0";
  parent "sx2973151a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009839";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009838";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302474a0";
  parent "sx3048214a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2955077c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3086002";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2804247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391737b0";
  parent "sx2804247b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302859c0";
  parent "sx3254215c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991918b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009832";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009834";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3029499a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2917359a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d5563942-4_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841621c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338910c0";
  parent "sx2841621c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729428a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2729428a_pvmtr";
  parent "sx2729428a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398402a0";
  parent "sx2729428a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323253b0";
  parent "sx2973152b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2860504a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3141403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399707a0";
  parent "sx3141403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2955074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236004c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785527a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293522a0";
  parent "sx2785527a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254212b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138754b0";
  parent "sx3254212b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991917b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009843";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235242c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3029498c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2729429a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293644a0";
  parent "sx2729429a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841620b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147018b0";
  parent "sx2841620b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048946c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3046854b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2973153a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338925a0";
  parent "sx2973153a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3784018";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916598a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2860506b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785528b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138752b0";
  parent "sx2785528b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2804245b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355598b0";
  parent "sx2804245b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991916b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009855";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx0247171b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247171b0";
  parent "sx0247171b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254213b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321859b0";
  parent "sx3254213b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235241c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197618a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p827495";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991939";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141399";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141397";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p827499";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954350c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3141398";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p827498";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141395";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141396";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p827496";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141393";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673320b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_392037b0";
  parent "sx2673320b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141394";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2689678";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230123";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160103c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356063c0";
  parent "sx3160103c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3141390";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710514b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323267b0";
  parent "sx2710514b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1230121";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1230122";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026366";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000500";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916599a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026364";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879066b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026363";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_274994c0";
  parent "sx3048205c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861219b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991933";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766725c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139086";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3101194c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991929";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141388";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141389";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991927";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048205c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2989600";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673321a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302674a0";
  parent "sx2673321a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3160102b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355780b0";
  parent "sx3160102b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026361";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710515c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321884c0";
  parent "sx2710515c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3632979a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224192013a0";
  parent "sx3632979a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048206a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138649a0";
  parent "sx3048206a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2001-mt2";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt2_dgmtr";
  parent "m2001-mt2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2879067a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2689691";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026354";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001-mt3";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt3_dgmtr";
  parent "m2001-mt3";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m2001-mt1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m2001-mt1_dgmtr";
  parent "m2001-mt1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "m1026357";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026356";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991921";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991920";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991923";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766724c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991922";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3177665a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2991918";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3626914c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2748839";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991917";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048206a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2821087";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991919";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991914";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991913";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991916";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954352c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991915";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710512b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323280b0";
  parent "sx2710512b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157718";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047292";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160101a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337678a0";
  parent "sx3160101a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026394";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047293";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026393";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048207b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323248b0";
  parent "sx3048207b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3141393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2842330c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879068b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009805";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026387";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009807";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157710";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009809";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2748840";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991910";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991912";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691973";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991911";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_190-8593";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766727b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991907";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141394b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991906";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048207b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991909";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991908";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991902";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954351c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2991905";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2726974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710513b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325245b0";
  parent "sx2710513b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3048208a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138260a0";
  parent "sx3048208a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3157708";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160100b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321847b0";
  parent "sx3160100b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879069a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026377";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1047299";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026378";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2861218c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766726b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2991901";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139250";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139252";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139251";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897807b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386771b0";
  parent "sx2897807b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3048208a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139254";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029500";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029501";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139256";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2710510c_pvmtr";
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138650c0";
  parent "sx2710510c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2726973a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029502";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139255";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6409775-4_int";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029503";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029504";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029505";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029506";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029507";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048209b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120195b0";
  parent "sx3048209b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104144a_pvmtr";
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339020a0";
  parent "sx3104144a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026320";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766721a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026324";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026323";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879062c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026329";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026328";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026327";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991923a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1139260";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820531b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192936b0";
  parent "sx2820531b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991921c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1139263";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2745799";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048209b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "n1139264";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3083019";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3251854a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226881700a0";
  parent "sx3251854a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3226771";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710511a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357515a0";
  parent "sx2710511a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104145b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339011b0";
  parent "sx3104145b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729430b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21248901b0";
  parent "sx2729430b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766720a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879063b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026312";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139258";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139257";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1139259";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991922a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-311583";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3123509";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5502543-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21471907a0";
  parent "sx2897805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991920a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3029520";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086002c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356794c0";
  parent "sx3086002c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2673322b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355358b0";
  parent "sx2673322b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026344";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026343";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026341";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879064a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3254915b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026347";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3270814a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766723a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2841629c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138405c0";
  parent "sx2841629c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2785520b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138755b0";
  parent "sx2785520b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6140776-1_int";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897806c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337643c0";
  parent "sx2897806c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "221-311595";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3029510";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001215c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673323c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355438c0";
  parent "sx2673323c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3029518";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3141390b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026333";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026331";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235249a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026330";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879065b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766722b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026335";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2991943";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120484";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026339";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841628a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120786a0";
  parent "sx2841628a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2991940";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748127a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2730187a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069499";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069498";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001214c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "226-23745";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069495";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126016";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691967b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069494";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126017";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069497";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069496";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "226-23751";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861158";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2861157";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730108c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223661c0";
  parent "sx2730108c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126020";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3010585a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2767408c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260517c0";
  parent "sx2767408c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3214549a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748126c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2898457";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069488";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069487";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066804a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001213c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069489";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2896685a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069484";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126005";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069483";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2691966b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3626914";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2767409b_pvmtr";
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391242b0";
  parent "sx2767409b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954357a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3270853";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3270854";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729423c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3728043a_pvmtr";
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387138a0";
  parent "sx3728043a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104796c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001212c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066801c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv11sub3_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673326b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355601b0";
  parent "sx2673326b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069481";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730106c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356814c0";
  parent "sx2730106c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026308";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026307";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3231255";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2690941b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748125c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m4350438";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897801a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470405a0";
  parent "sx2897801a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1026309";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728042a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387113a0";
  parent "sx3728042a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001211c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069469";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069466";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069465";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069468";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069467";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069462";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069461";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2878848";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069464";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069463";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2730107c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251855c0";
  parent "sx2730107c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2879061b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3231269";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260495b0";
  parent "sx2767407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652c0";
  parent "sx3235258c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235258a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652a0";
  parent "sx3235258a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729424a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235258b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293652b0";
  parent "sx3235258b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748124b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785511a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3728041a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387074a0";
  parent "sx3728041a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "190-8581";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691959";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001210c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691954";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "q16483";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069457";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048200b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066807c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069456";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069451";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710518a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21209868a0";
  parent "sx2710518a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691952";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691953";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691950";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954354a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691951";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748839b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260502b0";
  parent "sx2748839b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766729a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785512b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e203026";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2875754";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3068944b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260494b0";
  parent "sx3068944b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691967";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "190-8593";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2745806c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691965";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3728040a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224387062a0";
  parent "sx3728040a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691966";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048201b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066808c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710519a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302676a0";
  parent "sx2710519a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2805031";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3119793b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2805035";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805034";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954353a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235256a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138642a0";
  parent "sx3235256a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2897800b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323277b0";
  parent "sx2897800b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785513a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2805037";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2805036";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691938";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691939";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471a0";
  parent "sx_293471a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691936";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx_293471b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471b0";
  parent "sx_293471b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx_293471c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293471c0";
  parent "sx_293471c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069437";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2896685";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069438";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2710516a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321839a0";
  parent "sx2710516a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2691965b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235255b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293519b0";
  parent "sx3235255b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1005.15;
  base_power_2 ieeezipload.value*1005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2785514a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2729427b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3143999";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691949";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748128c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2691947";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691948";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691945";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691946";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048203b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6049825-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691943";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069428";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2691944";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160793c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1126023";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3178997c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3066806c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069424";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1126025";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069420";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2710517a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310568a0";
  parent "sx2710517a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1126031";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235254c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_441331c0";
  parent "sx3235254c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2691941";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729428a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2691942";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954355a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2785515c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2913406";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069419";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069418";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209800";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209805";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "221-703009";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069417";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069411";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356805a0";
  parent "sx3195321a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139366a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1209807";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069412";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2859391b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321888c0";
  parent "sx3235241c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2729429a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936213b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197645a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235252b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000902c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748143a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973153a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069408";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260640c0";
  parent "sx3179673c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293668a0";
  parent "sx3085403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209811";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195327";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197643b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1209817";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209814";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209819";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293673a0";
  parent "sx3122827a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916605c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3645811";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137956";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3645812";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137957";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137958";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936212a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195321";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197644a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973154a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3645810";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235251c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1209823";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209824";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260532c0";
  parent "sx3086074c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157716b0";
  parent "sx3179674b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209822";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209828";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197642c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325474b0";
  parent "sx3254228b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3645809";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3728039a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192493b0";
  parent "sx2764399b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138466c0";
  parent "sx2973144c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916606c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3234185b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3195356";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973155a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2690187b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2936211c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275247b0";
  parent "sx2786273b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235250b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338998b0";
  parent "sx3254229b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197641a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728038a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916607c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3236011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748140a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973156b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3217064b_pvmtr";
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21391390b0";
  parent "sx3217064b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "q16642";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085400c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302803c0";
  parent "sx3085400c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136660";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137991";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118903b0";
  parent "sx2973146b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386815a0";
  parent "sx3727708a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337718a0";
  parent "sx2691947a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3728037a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136658";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137989";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136659";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_20107636a0";
  parent "sx3030204a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000715b_pvmtr";
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000715b0";
  parent "sx2000715b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898515c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973157a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1137985";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137986";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137987";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194865a0";
  parent "sx3027122a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136657";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137988";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748146a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136670";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691946b_pvmtr";
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147974b0";
  parent "sx2691946b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136671";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2936216c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916609c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879794a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1136669";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21390038c0";
  parent "sx3030205c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136661";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137992";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386842a0";
  parent "sx3727709a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2973158c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "n1137993";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136663";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137994";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914324a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196642a0";
  parent "sx2914324a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*912.37;
  base_power_2 ieeezipload.value*912.37;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1136664";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137995";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136665";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137996";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136666";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136667";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137998";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136668";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137999";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2786274c_pvmtr";
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207291c0";
  parent "sx2786274c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302471a0";
  parent "sx3085402a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "193-103041";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195318";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254219";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2973148a_pvmtr";
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339047a0";
  parent "sx2973148a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247185b0";
  parent "sx3179678b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3195315";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337689b0";
  parent "sx2691949b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000713b_pvmtr";
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000713b0";
  parent "sx2000713b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7344.83;
  base_power_2 ieeezipload.value*7344.83;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3254210";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973159a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254213";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254214";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137960";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197647a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3195310";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254211";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1137961";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254212";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254217";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355376b0";
  parent "sx2914323b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214112";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254218";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254215";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195194c0";
  parent "sx3027124c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254216";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2127253a0";
  parent "sx3085401a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254208";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254209";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325472b0";
  parent "sx2973149b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386750a0";
  parent "sx3727707a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2936214a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337703b0";
  parent "sx2691948b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3139103a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225498968b0";
  parent "sx2684420b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000714b_pvmtr";
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000714b0";
  parent "sx2000714b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5195.40;
  base_power_2 ieeezipload.value*5195.40;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260639c0";
  parent "sx3030203c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3235946";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254203";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3235945";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197646b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254206";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748144a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3254207";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254204";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254205";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21486213b0";
  parent "sx3029520b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310561a0";
  parent "sx3122820a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323400b0";
  parent "sx2691943b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226197070a0";
  parent "sx2933135a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3082992a_pvmtr";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337728a0";
  parent "sx3082992a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260554c0";
  parent "sx3030200c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108269";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730107c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108276";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108278";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108274";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3232301c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21458756c0";
  parent "sx3232301c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338936c0";
  parent "sx3066815c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009742";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108270";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391981a0";
  parent "sx2879081a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247105b0";
  parent "sx2691942b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2839305a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009763";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260457b0";
  parent "sx3086079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212371533c0";
  parent "sx3263051c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226159329a0";
  parent "sx3082993a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2859403";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2730108c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338981b0";
  parent "sx2820535b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138769a0";
  parent "sx2729411a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338943c0";
  parent "sx2729410c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108286";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398676a0";
  parent "sx3066816a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391987a0";
  parent "sx3122822a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009770";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691945c_pvmtr";
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302812c0";
  parent "sx2691945c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009771";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2150189a0";
  parent "sx2729412a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260473a0";
  parent "sx2861222a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227411650c0";
  parent "sx2937757c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108257";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235258a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897800b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3235258b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337693b0";
  parent "sx3066813b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138717c0";
  parent "sx3254220c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338953b0";
  parent "sx3122821b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009784";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321838a0";
  parent "sx2691944a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108259";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193298a0";
  parent "sx2820533a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260461b0";
  parent "sx2861223b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108258";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397067a0";
  parent "sx2729413a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2730106c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3312692";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842383a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108266";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108265";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108268";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108267";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108262";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108261";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897801a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108264";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108263";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338979b0";
  parent "sx3066814b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108260";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260514c0";
  parent "sx2674047c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260464a0";
  parent "sx2730187a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302402a0";
  parent "sx3122824a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2891575";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655a0";
  parent "sx2729414a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655c0";
  parent "sx2729414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293655b0";
  parent "sx2729414b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2842384c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302677a0";
  parent "sx3066819a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235256a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2814529";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649302";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649301";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649304";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690187";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649306";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3649305";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009705";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_5";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302370b0";
  parent "sx3122823b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_4";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_7";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_6";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260463b0";
  parent "sx3086075b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s1s2_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338995b0";
  parent "sx3254227b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "228-979371-2_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_3";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l3649300";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69s1s2_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m3036169";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036167";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036164";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036165";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036162";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036172";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m3036170";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "193-46661";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_9";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "hvmv69s1s2_8";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x3225319b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1009715";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321887c0";
  parent "sx2691941c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302731a0";
  parent "sx3122826a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_218473a0";
  parent "sx3086078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260594a0";
  parent "sx2898457a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108299";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108298";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225534325a0";
  parent "sx2983432a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108295";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21373784a0";
  parent "sx3066817a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000800";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009720";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235254c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1009724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000413a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1009726";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000415a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2118808a0";
  parent "sx3122825a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3156034a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240988";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001309a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "221-240991";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3102793";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138751b0";
  parent "sx3066818b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3181545";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3159645";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916598";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2916599";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235253a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000414a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879078a_pvmtr";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399229a0";
  parent "sx2879078a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973150";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2929261a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2973152";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804249c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s1s2_10";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2973151";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901946";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901945";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5956499-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2147899c0";
  parent "sx3160793c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108302";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "196-31070";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2879054a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108311";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822863c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901941";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104123c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649299a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2674052";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973144";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2955005b_pvmtr";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260589b0";
  parent "sx2955005b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e192258";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973146";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160103c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2973149";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973148";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337709b0";
  parent "sx2879077b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2674051";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973161";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973160";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973163";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973162";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3649298a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108317";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901934";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337645b0";
  parent "sx3216342b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215385c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3215385b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901936";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3215385a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108316";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108315";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p895075";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e184626";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822864c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2879055c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "p901931";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104124b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901933";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p901932";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2802481";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973154";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380453a0";
  parent "sx3010557a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2802480";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973153";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973156";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973155";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101460a0";
  parent "sx2857591a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356797c0";
  parent "sx2955006c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973158";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2674047";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973157";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160102b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973159";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2879076c_pvmtr";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138380c0";
  parent "sx2879076c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p895080";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "p895082";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160100b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3649297a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3226771a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p895089";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337626c0";
  parent "sx3216343c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189189b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p895087";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822865c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2688692";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227731863a0";
  parent "sx3177665a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104121a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711224";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067507c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160101a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711225";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337724a0";
  parent "sx2879075a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2711226";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138655a0";
  parent "sx3010556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917328b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2764403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804248b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2673331b_pvmtr";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338990b0";
  parent "sx2673331b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2688693";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323264b0";
  parent "sx3216344b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194002b0";
  parent "sx2801902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822866b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901951";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108300";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841619c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224179616c0";
  parent "sx3626914c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104122a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2711234";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2859391";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067506c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_310560a0";
  parent "sx2879074a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901909";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710546b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108347";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901905";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897807b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108354";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897806c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108353";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108356";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108355";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108350";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108352";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338989a0";
  parent "sx3254230a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*912.37;
  base_power_2 ieeezipload.value*912.37;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3189188c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e192201";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037538";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037537";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729430b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293427c0";
  parent "sx3104157c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2841618a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001314a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104120b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108364";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108361";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389307c0";
  parent "sx2692655c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108360";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3214055c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198356c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198358";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198356";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3198355";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3254231a_pvmtr";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338988a0";
  parent "sx3254231a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168887c0";
  parent "sx2878848c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949154";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337642c0";
  parent "sx3104154c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m3949157";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355596b0";
  parent "sx3178969b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973171";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108329";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710544a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108328";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m3037540";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901927";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069398";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001313a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108331";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108334";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841616a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822861a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198355b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2973165";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973164";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973167";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973166";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973169";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391994a0";
  parent "sx3066821a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3104155c_pvmtr";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474587c0";
  parent "sx3104155c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2973180";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391756b0";
  parent "sx2879079b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p901913";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001312a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "p901912";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157718a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001009b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710543c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069384";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108335";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "regxfmr_hvmv11sub2_lsb";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2841615a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897805a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108345";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_157717b0";
  parent "sx2748840b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3047058a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069393";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108344";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069390";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108340";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "p901910";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973178";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337679a0";
  parent "sx3010559a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337708b0";
  parent "sx3216349b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2748139b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804248";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804249";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767342a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001311a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001008b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2710542b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069376";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785519";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001315";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000711b_pvmtr";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000711b0";
  parent "sx2000711b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4045.98;
  base_power_2 ieeezipload.value*4045.98;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785518";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215549";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001314";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785517";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001313";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785516";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069382";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001312";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785515";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254231";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785514";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804250";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000408a_pvmtr";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000408a0";
  parent "sx2000408a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7143.68;
  base_power_2 ieeezipload.value*7143.68;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "e193509";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785513";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3157710b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785512";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254230";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785511";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804253";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2690941";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804254";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209772";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294842a0";
  parent "sx3101789a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804251";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804252";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254234";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804257";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209775";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001311";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954346b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804258";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209776";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001310";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030126c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804255";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254237";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356014a0";
  parent "sx3235249a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804256";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254238";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209774";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120504";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3120503";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226194280b0";
  parent "sx3195318b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804259";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2729434b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5712587-2_int";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767343c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3139103";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001007b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989565";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001310a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2989566";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001309";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "d6141147-1_int";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069363";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069365";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069364";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001304";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989571";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001303";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001302";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001301";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000712b_pvmtr";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000712b0";
  parent "sx2000712b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6431.03;
  base_power_2 ieeezipload.value*6431.03;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804260";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254220";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001308";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260631a0";
  parent "sx2786266a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804261";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001307";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001306";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000909c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001305";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209782";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619c0";
  parent "sx2990826c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804262";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000409a_pvmtr";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000409a0";
  parent "sx2000409a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7459.77;
  base_power_2 ieeezipload.value*7459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619a0";
  parent "sx2990826a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321878a0";
  parent "sx3101788a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2954345c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337619b0";
  parent "sx2990826b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3254228";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804269";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254229";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209787";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321861c0";
  parent "sx3235248c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3120502";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3254227";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3011229a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141412";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "hvmv69sub2_lnb";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "l2876797";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209788";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876798";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141411";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3207907";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876796";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3085410b_pvmtr";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339097b0";
  parent "sx3085410b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293681a0";
  parent "sx3195751a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069356";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001006b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "293471";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193662a0";
  parent "sx3195315a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2745811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916610b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195333c0";
  parent "sx2801909c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3142098b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2989564";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209790";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260487a0";
  parent "sx2692654a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000406a_pvmtr";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000406a0";
  parent "sx2000406a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7235.63;
  base_power_2 ieeezipload.value*7235.63;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l3081380";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1136672";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198348";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000908c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3198347";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209791";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2767340a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160109b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-dies1_dgmtr";
  parent "m1089-dies1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x2767340b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d6108145-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1209797";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "p1164481";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321836a0";
  parent "sx3235247a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1209795";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104129a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3141401";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141402";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3141400";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069348";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001005b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000710b_pvmtr";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000710b0";
  parent "sx2000710b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6000.00;
  base_power_2 ieeezipload.value*6000.00;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3176656a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1069350";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3142099b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3198358b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000407a_pvmtr";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000407a0";
  parent "sx2000407a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6844.83;
  base_power_2 ieeezipload.value*6844.83;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2898522a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000907c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323279b0";
  parent "sx3235246b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2767341c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160108b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2804247";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954347b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3141403";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804245";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386889a0";
  parent "sx3727712a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197640c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338933b0";
  parent "sx3216345b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069335";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5860423-3_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001004b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000404a_pvmtr";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000404a0";
  parent "sx2000404a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5580.46;
  base_power_2 ieeezipload.value*5580.46;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323389b0";
  parent "sx3065750b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337712c0";
  parent "sx3235245c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2724120c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804245b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138237b0";
  parent "sx3048196b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000906c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104127b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160107a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3120534";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822867b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973150a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391991a0";
  parent "sx3216346a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069328";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260488a0";
  parent "sx2842379a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001003b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260503b0";
  parent "sx2917310b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3122835b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p901972";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2972704";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3253570c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000405a_pvmtr";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000405a0";
  parent "sx2000405a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*8574.71;
  base_power_2 ieeezipload.value*8574.71;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "d5774457-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160106a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104128a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000905c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337676a0";
  parent "sx3235244a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822868a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339052c0";
  parent "sx3118855c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216347c_pvmtr";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138413c0";
  parent "sx3216347c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069312";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069311";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001002b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069310";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_207292c0";
  parent "sx3179682c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386863a0";
  parent "sx3727710a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3233353";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000402a_pvmtr";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000402a0";
  parent "sx2000402a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6459.77;
  base_power_2 ieeezipload.value*6459.77;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2804271";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804272";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104125b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3235243c_pvmtr";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_275008c0";
  parent "sx3235243c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2804270";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2954344c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179637c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321877a0";
  parent "sx3101787a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2822869a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2933120";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226163467a0";
  parent "sx3120376a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000904c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973151a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2804277";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351019c0";
  parent "sx2767414c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160105c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3216348a_pvmtr";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337717a0";
  parent "sx3216348a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "r20185";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3139121";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069300";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260572c0";
  parent "sx3236004c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224386874a0";
  parent "sx3727711a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000403a_pvmtr";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000403a0";
  parent "sx2000403a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7212.64;
  base_power_2 ieeezipload.value*7212.64;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2674027";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122837c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2804282";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2989596";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2804283";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104126c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323237b0";
  parent "sx3048199b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380500c0";
  parent "sx3235242c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000903c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160104b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935557";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935555";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935556";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237718a0";
  parent "sx3649305a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001012b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356062b0";
  parent "sx3122816b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197632b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2935559";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337633c0";
  parent "sx2729406c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3143999a_pvmtr";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193696a0";
  parent "sx3143999a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729423";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729424";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897769c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935560";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000707b_pvmtr";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000707b0";
  parent "sx2000707b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5683.91;
  base_power_2 ieeezipload.value*5683.91;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197633a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3214055";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3215385";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000914c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973165a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l3252336";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935547";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237713a0";
  parent "sx3649304a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2001011b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197631a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321858b0";
  parent "sx3122815b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2935549";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729408";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729409";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247100b0";
  parent "sx2729407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916617b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3784018a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2729405";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729406";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729407";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729411";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2973833";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729412";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729413";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729414";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729410";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3157167";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000708b_pvmtr";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000708b0";
  parent "sx2000708b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7022.99;
  base_power_2 ieeezipload.value*7022.99;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2935550";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935553";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935554";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935551";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935552";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000913c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973166c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2000911c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001010b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355773a0";
  parent "sx2991909a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2221108407b0";
  parent "sx1108407b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*21570.76;
  base_power_2 ieeezipload.value*21570.76;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355768b0";
  parent "sx2729408b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21380156b0";
  parent "sx2841641b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197630a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916618b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2120183c0";
  parent "sx3122818c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000705b_pvmtr";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000705b0";
  parent "sx2000705b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5557.47;
  base_power_2 ieeezipload.value*5557.47;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393570c0";
  parent "sx2674052c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897767c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973167b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_330122b0";
  parent "sx2879752b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2000912c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2935568";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000910c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2821770";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935566";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2935567";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355779c0";
  parent "sx3122817c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338900a0";
  parent "sx2991908a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355605b0";
  parent "sx2729409b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2916619b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141411c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_328367c0";
  parent "sx3104830c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3215549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237653a0";
  parent "sx3649302a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729427";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729428";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2729429";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2989571a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2674051a_pvmtr";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21389831a0";
  parent "sx2674051a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2729434";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3179650b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2729430";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000706b_pvmtr";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000706b0";
  parent "sx2000706b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6770.11;
  base_power_2 ieeezipload.value*6770.11;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897768c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3141412a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748152b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3045895c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21249674b0";
  parent "sx2879753b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2763153a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3067447a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168880c0";
  parent "sx2766499c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3160793";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400253b0";
  parent "sx2691959b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*20051.55;
  base_power_2 ieeezipload.value*20051.55;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861158c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000703b_pvmtr";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000703b0";
  parent "sx2000703b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5477.01;
  base_power_2 ieeezipload.value*5477.01;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897765b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197637c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l3215340";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973169a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954338b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2748158a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302860c0";
  parent "sx3122819c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804250c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000704b_pvmtr";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000704b0";
  parent "sx2000704b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5873.56;
  base_power_2 ieeezipload.value*5873.56;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object node {
  name "l2785547";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785546";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "r42246";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897766c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197636b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785543";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "r42247";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293490c0";
  parent "sx3048230c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009691";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2748157a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225668688a0";
  parent "sx2858175a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
  bustype SWING_PQ;
}
object meter {
  name "m1089-lng1_dgmtr";
  parent "m1089-lng1";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "l2729401";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3125349c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785538";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785537";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785536";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2842390c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785535";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785534";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21400215b0";
  parent "sx3048231b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2785531";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785530";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3197635b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2731712";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224238167a0";
  parent "sx3649306a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21386065c0";
  parent "sx2917255c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3097861";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2763812c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2954339b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785529";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785528";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000702b_pvmtr";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000702b0";
  parent "sx2000702b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6045.98;
  base_power_2 ieeezipload.value*6045.98;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2861157c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2785527";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785526";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785525";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785524";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785523";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785522";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2785521";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009698";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897764b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2785520";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2898526c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3197634b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3254915";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_325473b0";
  parent "sx3010562b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260484a0";
  parent "sx2992624a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223878647b0";
  parent "sx3448661b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3159448a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1108398";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108393";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108395";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860504";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355586b0";
  parent "sx3254234b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2991939b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860506";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228580047b0";
  parent "sx3029183b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860500";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860501";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337650a0";
  parent "sx3010561a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142079";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399361b0";
  parent "sx2691954b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673303c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321881a0";
  parent "sx2970811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142078";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399752a0";
  parent "sx2785546a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294789a0";
  parent "sx2895461a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897800";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897801";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_251865c0";
  parent "sx3142050c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897806";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897807";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193737c0";
  parent "sx3082981c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897805";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858200";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917330a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399326c0";
  parent "sx2879092c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323242b0";
  parent "sx3122810b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1009651";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1009650";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337705b0";
  parent "sx2785547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338955b0";
  parent "sx3010560b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108368";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226924200b0";
  parent "sx2763072b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2692660";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108375";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108378";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108372";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2212168870c0";
  parent "sx2897554c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197639a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2692664";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692661";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3067448c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3253995c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226193899b0";
  parent "sx3082983b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142050";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108379";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355597b0";
  parent "sx2729401b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "hvmv69s2s3_1";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1108387";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2955055b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69s2s3_2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object node {
  name "m1009655";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308720a0";
  parent "sx2821087a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*13711.34;
  base_power_2 ieeezipload.value*13711.34;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_339003b0";
  parent "sx3066826b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108381";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108380";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823544";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2823545";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337720a0";
  parent "sx2841648a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3197638a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21031694b0";
  parent "sx3122812b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2691951c_pvmtr";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138379c0";
  parent "sx2691951c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293487b0";
  parent "sx3254238b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000707";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000706";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000705";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000704";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000709";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000708";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237643a0";
  parent "sx3649301a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000703";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138652c0";
  parent "sx2766718c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000702";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000701";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000700";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3235268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338896a0";
  parent "sx3178971a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138776c0";
  parent "sx3010566c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2917333a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355590b0";
  parent "sx2860478b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673309c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337669a0";
  parent "sx3122811a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673307c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3010565c_pvmtr";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138343c0";
  parent "sx3010565c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3065665a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226308710b0";
  parent "sx2708744b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15041.24;
  base_power_2 ieeezipload.value*15041.24;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138470c0";
  parent "sx2766717c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337668b0";
  parent "sx2935549b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7520.62;
  base_power_2 ieeezipload.value*7520.62;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2224237546a0";
  parent "sx3649300a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235267c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338923c0";
  parent "sx3178972c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355595b0";
  parent "sx2860479b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2005.15;
  base_power_2 ieeezipload.value*2005.15;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138374c0";
  parent "sx2691950c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673308b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321883c0";
  parent "sx3010564c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673306c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302732a0";
  parent "sx2691953a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321893c0";
  parent "sx2841645c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338899c0";
  parent "sx3122814c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226964880a0";
  parent "sx3172805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321894c0";
  parent "sx3066829c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21149420a0";
  parent "sx3178973a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2000709b_pvmtr";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2000709b0";
  parent "sx2000709b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5005.75;
  base_power_2 ieeezipload.value*5005.75;
  current_pf_1 0.87;
  current_fraction_1 1.00;
  current_pf_2 0.87;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3235266c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m3327098";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391980a0";
  parent "sx2691952a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21383553b0";
  parent "sx2935547b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673305b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m3327097";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_294845a0";
  parent "sx3010563a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21482181a0";
  parent "sx3254237a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2823592";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3214071";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142099";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138685a0";
  parent "sx3122813a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3142098";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21393412b0";
  parent "sx2729405b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2766750c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21357865a0";
  parent "sx2766719a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214064";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_323399b0";
  parent "sx3178974b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3214069";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2917336c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2121587a0";
  parent "sx2860477a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226195153b0";
  parent "sx3082988b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321845b0";
  parent "sx3178975b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227653310c0";
  parent "sx2746587c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2876814";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108423";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876812";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876813";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085398b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2879092";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108433";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027116";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138598";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138597";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692600";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138599";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766749b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21455388c0";
  parent "sx2879089c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897765";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21397721a0";
  parent "sx3178976a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897766";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710537b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897764";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897769";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176661c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897767";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897768";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085397b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3157708c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "196-35541";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879081";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858163";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "d5686080-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858166";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302673a0";
  parent "sx3010569a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879089";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027124";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860478";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879087";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027122";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860477";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766748a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2860479";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228549643a0";
  parent "sx2916234a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710536a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804259a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2991940c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918926b0";
  parent "sx2688692b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302810c0";
  parent "sx3178977c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108406";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108405";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3176660b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2860490";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337713c0";
  parent "sx2766716c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "d6047588-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108407";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108402";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108401";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2786204c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1108404";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108403";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2858175";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860485";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860484";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860487";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860486";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108410";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860481";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860480";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860483";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860482";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338965a0";
  parent "sx3010568a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860489";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027133";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860488";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3027132";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3160113b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2766499";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399762a0";
  parent "sx2879087a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_337723a0";
  parent "sx3178978a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1138594";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138593";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138596";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1138595";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225918936c0";
  parent "sx2688693c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_228532641a0";
  parent "sx3091052a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355593b0";
  parent "sx2766715b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m2000715";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21470122b0";
  parent "sx2673343b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108413";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108412";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085399c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2000710";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860492";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000714";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860491";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000713";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000712";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2860493";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2000711";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260591b0";
  parent "sx3179607b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2860499";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_302813c0";
  parent "sx3010567c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21469960b0";
  parent "sx3066830b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850072";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l3142049";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2689678b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356787c0";
  parent "sx2970804c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_338968c0";
  parent "sx3178979c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2673300b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-2";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "x3085394c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m2001der480-1";
  phases ABCN;
  nominal_voltage 277.13;
}
object triplex_node {
  name "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226196648a0";
  parent "sx2820556a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879055";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879054";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356793c0";
  parent "sx3179608c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*7865.98;
  base_power_2 ieeezipload.value*7865.98;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850083";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048887b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085393c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227447984c0";
  parent "sx2862616c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*15731.96;
  base_power_2 ieeezipload.value*15731.96;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2970804";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069285";
  phases ACN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2226061820b0";
  parent "sx1108410b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*31612.76;
  base_power_2 ieeezipload.value*31612.76;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "p850080";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391977a0";
  parent "sx3216350a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1108486";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3233353a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2766744b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1108484";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108483";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3030199c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692654";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692655";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3048888c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321860b0";
  parent "sx2785543b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21398815a0";
  parent "sx3216351a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2710532c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_293486c0";
  parent "sx2673346c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5242.27;
  base_power_2 ieeezipload.value*5242.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3085396a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879072";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879071";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879070";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069284";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "p1123251";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879079";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766747a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2879078";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879077";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533531a0";
  parent "sx2685805a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879076";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879075";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879074";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879073";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2991943c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3048889c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2955047a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085395a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2823611a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "d2000401_int";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108459";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879061";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108464";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108460";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108462";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2223664050b0";
  parent "sx3315860b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3010.31;
  base_power_2 ieeezipload.value*3010.31;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2879069";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2692635";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879068";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879067";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2766746c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2692633";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879066";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879065";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879064";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879063";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2879062";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3778577c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160861c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "e182729";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085390b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "p893163";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182727";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182726";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_351021c0";
  parent "sx2692664c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "e182725";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182724";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2710530b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "e182723";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182722";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916620a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2916620b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "d5806920-1_int";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2728247b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2728247c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226192994a0";
  parent "sx2858166a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2897773a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3160862c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "d6048634-1_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804253a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "hvmv69sub1_lsb2";
  phases ABCN;
  nominal_voltage 39837.17;
}
object triplex_node {
  name "x2822859b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104119a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m4113345";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069249";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113347";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m4113348";
  phases ACN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140830";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3064514c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069248";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_391748b0";
  parent "sx2991902b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069247";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "e182733";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140832";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182732";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140831";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "e182731";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182730";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970841";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970842";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026997";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069250";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026990";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970845";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804254a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897774b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3231269b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l3263051";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3085392c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "221-282818";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "e182748";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182746";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140823";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "e182745";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069230";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140822";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_354851b0";
  parent "sx2991901b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*5015.46;
  base_power_2 ieeezipload.value*5015.46;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3198348a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "e182744";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140821";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225901711a0";
  parent "sx3195327a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "n1140820";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140827";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3198347c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321876a0";
  parent "sx3027132a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992657a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "n1140825";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140824";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2970811";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "221-282819";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140829";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140828";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225533162a0";
  parent "sx2685809a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3104117c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804251a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897771b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973160b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3085391b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069227";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069224";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069226";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069225";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2798067";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024b0";
  parent "sx3215203b";
  phases BS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10025.77;
  base_power_2 ieeezipload.value*10025.77;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203a_pvmtr";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024a0";
  parent "sx3215203a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2992656a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx3215203c_pvmtr";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_227760024c0";
  parent "sx3215203c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*10484.54;
  base_power_2 ieeezipload.value*10484.54;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2989432";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140819";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140818";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "n1140817";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104118c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3179646b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2897772a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804252a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_226101449a0";
  parent "sx3027133a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897792";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973161a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "l2897793";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069217";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_138574a0";
  parent "sx2991907a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2690868";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_355842a0";
  parent "sx2876813a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069218";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3645812c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1069213";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260643a0";
  parent "sx2692660a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*9144.33;
  base_power_2 ieeezipload.value*9144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "m1069215";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069210";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026961";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122848c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "m1026960";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026969";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804257b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3104115b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_356810c0";
  parent "sx3142049c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2097.94;
  base_power_2 ieeezipload.value*2097.94;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l3048890";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2972930a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2973162b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069206";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069205";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069208";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_225806974a0";
  parent "sx2876814a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_247060a0";
  parent "sx2991906a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*1829.90;
  base_power_2 ieeezipload.value*1829.90;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21399826a0";
  parent "sx3216358a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x2804258b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1069202";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1069201";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2876847";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "p841985";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916625b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001015b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2876846";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048889";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026950";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026951";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1108400";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3122847a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "m1026953";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048887";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l3048888";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3195365";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026954";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2897770c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897772";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897773";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897770";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "sx2861197c_pvmtr";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_21474711c0";
  parent "sx2861197c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897771";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897776";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897777";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897774";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_2148633a0";
  parent "sx2991905a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*6855.67;
  base_power_2 ieeezipload.value*6855.67;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897775";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3102286b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3645810c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "l2897778";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897779";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2001014b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026984";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001215";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001214";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026986";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001213";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104113a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_223655c0";
  parent "sx2936268c";
  phases CS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*3144.33;
  base_power_2 ieeezipload.value*3144.33;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3160117b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2804255b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026987";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001212";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897780";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001211";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973163b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026989";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001210";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2822857b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897784";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897781";
  phases AN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_321880a0";
  parent "sx2876812a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*2742.27;
  base_power_2 ieeezipload.value*2742.27;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object triplex_node {
  name "x3645811c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3342743c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_load {
  name "ld_260650a0";
  parent "sx2692661a";
  phases AS;
  nominal_voltage 120.09;
  base_power_1 ieeezipload.value*4572.16;
  base_power_2 ieeezipload.value*4572.16;
  current_pf_1 0.97;
  current_fraction_1 1.00;
  current_pf_2 0.97;
  current_fraction_2 1.00;
}
object node {
  name "l2897789";
  phases BN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2916627a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2001013b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026972";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001205";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001204";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001203";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001202";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001209";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001208";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x3104114b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x3122849b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026970";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001207";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "d5534969-2_int";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001206";
  phases CN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2804256b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "l2897790";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l3140238";
  phases AN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001201";
  phases CN;
  nominal_voltage 7199.56;
}
object node {
  name "l2897791";
  phases BN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026977";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m2001200";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2000915c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "x2822858b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "m1026978";
  phases ABCN;
  nominal_voltage 7199.56;
}
object node {
  name "m1026979";
  phases ABCN;
  nominal_voltage 7199.56;
}
object triplex_node {
  name "x2973164a";
  phases AS;
  nominal_voltage 120.09;
}
